<?xml version="1.0" encoding="windows-1251"?>

<?xml-stylesheet type="text/xsl" href="main.xsl" ?>

<section>  <!-- ÍÀ×ÀËÎ: Ãëàâà 1.3. ÂÛÁÎÐ ÏÐÎÂÎÄÍÈÊÎÂ ÏÎ ÍÀÃÐÅÂÓ, ÝÊÎÍÎÌÈ×ÅÑÊÎÉ ÏËÎÒÍÎÑÒÈ ÒÎÊÀ È ÏÎ ÓÑËÎÂÈßÌ ÊÎÐÎÍÛ -->

  <param name="èçäàíèå" value="6" />
  
  <enumeration>Ãëàâà <id>1.3</id>.</enumeration>
  <title>Âûáîð ïðîâîäíèêîâ ïî íàãðåâó, ýêîíîìè÷åñêîé ïëîòíîñòè òîêà è ïî óñëîâèÿì êîðîíû</title>

  <endorsed>
    <p>Óòâåðæäåíà</p>
    <p>Ãëàâòåõóïðàâëåíèåì</p>
    <p>è Ãîñýíåðãîíàäçîðîì</p>
    <p>Ìèíýíåðãî ÑÑÑÐ</p>
    <p>10 äåêàáðÿ 1979 ã.</p>
  </endorsed>

  <section>  <!-- ÍÀ×ÀËÎ: ÎÁËÀÑÒÜ ÏÐÈÌÅÍÅÍÈß -->
    <title>Îáëàñòü ïðèìåíåíèÿ</title>

    <keywords>
      <word>âûáîð ïðîâîäíèêîâ</word>
    </keywords>
      
      
    <clause>
      <p><id>1.3.1</id>. Íàñòîÿùàÿ ãëàâà<link type="footnote">1</link> Ïðàâèë ðàñïðîñòðàíÿåòñÿ íà âûáîð ñå÷åíèé ýëåêòðè÷åñêèõ ïðîâîäíèêîâ (íåèçîëèðîâàííûå è èçîëèðîâàííûå ïðîâîäà, êàáåëè è øèíû) ïî íàãðåâó, ýêîíîìè÷åñêîé ïëîòíîñòè òîêà è ïî óñëîâèÿì êîðîíû. Åñëè ñå÷åíèå ïðîâîäíèêà, îïðåäåëåííîå ïî ýòèì óñëîâèÿì, ïîëó÷àåòñÿ ìåíüøå ñå÷åíèÿ, òðåáóåìîãî ïî äðóãèì óñëîâèÿì (òåðìè÷åñêàÿ è ýëåêòðîäèíàìè÷åñêàÿ ñòîéêîñòü ïðè òîêàõ ÊÇ, ïîòåðè è îòêëîíåíèÿ íàïðÿæåíèÿ, ìåõàíè÷åñêàÿ ïðî÷íîñòü, çàùèòà îò ïåðåãðóçêè), òî äîëæíî ïðèíèìàòüñÿ íàèáîëüøåå ñå÷åíèå, òðåáóåìîå ýòèìè óñëîâèÿìè.</p>
    </clause>
    <footnote>
      <p><id>1</id> Óòâåðæäåíà Ãëàâòåõóïðàâëåíèåì è Ãîñýíåðãîíàäçîðîì Ìèíýíåðãî ÑÑÑÐ 10 äåêàáðÿ 1979 ã.</p>
    </footnote>
  </section> <!-- ÊÎÍÅÖ : ÎÁËÀÑÒÜ ÏÐÈÌÅÍÅÍÈß -->

  <section>  <!-- ÍÀ×ÀËÎ: ÂÛÁÎÐ ÑÅ×ÅÍÈÉ ÏÐÎÂÎÄÍÈÊÎÂ ÏÎ ÍÀÃÐÅÂÓ -->
    <title>Âûáîð ñå÷åíèé ïðîâîäíèêîâ ïî íàãðåâó</title>

    <keywords>
      <word>âûáîð ïðîâîäíèêîâ ïî íàãðåâó</word>
      <word>ïðîâåðêà íà íàãðåâ</word>
      <word>êðàòêîâðåìåííûé ðåæèì ðàáîòû</word>
      <word>ïîâòîðíî-êðàòêîâðåìåííûé ðåæèì ðàáîòû</word>
      <word>ïðèâåäåíèå ê äëèòåëüíîìó ðåæèìó</word>
      <word>ïðîäîëæèòåëüíîñòü âêëþ÷åíèÿ</word>
      <word>ïåðåãðóçêà êàáåëüíûõ ëèíèé</word>
      <word>âèä ïðîêëàäêè</word>
      <word>äîïóñòèìàÿ ïåðåãðóçêà</word>
      <word>ïðîâîäèìîñòü íóëåâûõ ðàáî÷èõ ïðîâîäíèêîâ</word>
      <word>òåìïåðàòóðà ñðåäû</word>
      <word>ïîïðàâî÷íûå êîýôôèöèåíòû</word>
      <word>äëèòåëüíûé òîê</word>
    </keywords>
      
      
    <clause>
      <p><id>1.3.2</id>. Ïðîâîäíèêè ëþáîãî íàçíà÷åíèÿ äîëæíû óäîâëåòâîðÿòü òðåáîâàíèÿì â îòíîøåíèè ïðåäåëüíî äîïóñòèìîãî íàãðåâà ñ ó÷åòîì íå òîëüêî íîðìàëüíûõ, íî è ïîñëåàâàðèéíûõ ðåæèìîâ, à òàêæå ðåæèìîâ â ïåðèîä ðåìîíòà è âîçìîæíûõ íåðàâíîìåðíîñòåé ðàñïðåäåëåíèÿ òîêîâ ìåæäó ëèíèÿìè, ñåêöèÿìè øèí è ò. ï. Ïðè ïðîâåðêå íà íàãðåâ ïðèíèìàåòñÿ ïîëó÷àñîâîé ìàêñèìóì òîêà, íàèáîëüøèé èç ñðåäíèõ ïîëó÷àñîâûõ òîêîâ äàííîãî ýëåìåíòà ñåòè.</p>
    </clause>
    <clause>
      <p><id>1.3.3</id>. Ïðè ïîâòîðíî-êðàòêîâðåìåííîì è êðàòêîâðåìåííîì ðåæèìàõ ðàáîòû ýëåêòðîïðèåìíèêîâ (ñ îáùåé äëèòåëüíîñòüþ öèêëà äî 10 ìèí è äëèòåëüíîñòüþ ðàáî÷åãî ïåðèîäà íå áîëåå 4 ìèí) â êà÷åñòâå ðàñ÷åòíîãî òîêà äëÿ ïðîâåðêè ñå÷åíèÿ ïðîâîäíèêîâ ïî íàãðåâó ñëåäóåò ïðèíèìàòü òîê, ïðèâåäåííûé ê äëèòåëüíîìó ðåæèìó. Ïðè ýòîì:</p>
      <list>
        <li><marker>1)</marker> äëÿ ìåäíûõ ïðîâîäíèêîâ ñå÷åíèåì äî 6 ìì<sup>2</sup>, à äëÿ àëþìèíèåâûõ ïðîâîäíèêîâ äî 10 ìì<sup>2</sup> òîê ïðèíèìàåòñÿ, êàê äëÿ óñòàíîâîê ñ äëèòåëüíûì ðåæèìîì ðàáîòû;</li>
        <li><marker>2)</marker> äëÿ ìåäíûõ ïðîâîäíèêîâ ñå÷åíèåì áîëåå 6 ìì<sup>2</sup>, à äëÿ àëþìèíèåâûõ ïðîâîäíèêîâ áîëåå 10 ìì<sup>2</sup> òîê îïðåäåëÿåòñÿ óìíîæåíèåì äîïóñòèìîãî äëèòåëüíîãî òîêà íà êîýôôèöèåíò <equation src="img\equation-ch1-3--x1.gif" /> ãäå Ò<sub>ï.â</sub> - âûðàæåííàÿ â îòíîñèòåëüíûõ åäèíèöàõ äëèòåëüíîñòü ðàáî÷åãî ïåðèîäà (ïðîäîëæèòåëüíîñòü âêëþ÷åíèÿ ïî îòíîøåíèþ ê ïðîäîëæèòåëüíîñòè öèêëà).</li>
      </list>
    </clause>
    <clause>
      <p><id>1.3.4</id>. Äëÿ êðàòêîâðåìåííîãî ðåæèìà ðàáîòû ñ äëèòåëüíîñòüþ âêëþ÷åíèÿ íå áîëåå 4 ìèíóò è ïåðåðûâàìè ìåæäó âêëþ÷åíèÿìè, äîñòàòî÷íûìè äëÿ îõëàæäåíèÿ ïðîâîäíèêîâ äî òåìïåðàòóðû îêðóæàþùåé ñðåäû, íàèáîëüøèå äîïóñòèìûå òîêè ñëåäóåò îïðåäåëÿòü ïî íîðìàì ïîâòîðíî-êðàòêîâðåìåííîãî ðåæèìà (ñì. <link type="clause">1.3.3</link>.). Ïðè äëèòåëüíîñòè âêëþ÷åíèÿ áîëåå 4 ìèíóò, à òàêæå ïðè ïåðåðûâàõ íåäîñòàòî÷íîé äëèòåëüíîñòè ìåæäó âêëþ÷åíèÿìè íàèáîëüøèå äîïóñòèìûå òîêè ñëåäóåò îïðåäåëÿòü, êàê äëÿ óñòàíîâîê ñ äëèòåëüíûì ðåæèìîì ðàáîòû.</p>
    </clause>
    <clause>
      <p><id>1.3.5</id>. Äëÿ êàáåëåé íàïðÿæåíèåì äî 10 êÂ ñ áóìàæíîé ïðîïèòàííîé èçîëÿöèåé, íåñóùèõ íàãðóçêè ìåíüøå íîìèíàëüíûõ, ìîæåò äîïóñêàòüñÿ êðàòêîâðåìåííàÿ ïåðåãðóçêà, óêàçàííàÿ â òàáë. <link type="table">1.3.1</link>.</p>
    </clause>
    <clause>
      <p><id>1.3.6</id>. Íà ïåðèîä ëèêâèäàöèè ïîñëåàâàðèéíîãî ðåæèìà äëÿ êàáåëåé ñ ïîëèýòèëåíîâîé èçîëÿöèåé äîïóñêàåòñÿ ïåðåãðóçêà äî 10 % à äëÿ êàáåëåé ñ ïîëèâèíèëõëîðèäíîé èçîëÿöèåé äî 15 % íîìèíàëüíîé íà âðåìÿ ìàêñèìóìîâ íàãðóçêè ïðîäîëæèòåëüíîñòüþ íå áîëåå 6 ÷ â ñóòêè â òå÷åíèå 5 ñóò, åñëè íàãðóçêà â îñòàëüíûå ïåðèîäû âðåìåíè ýòèõ ñóòîê íå ïðåâûøàåò íîìèíàëüíîé.</p>
      <p>Íà ïåðèîä ëèêâèäàöèè ïîñëåàâàðèéíîãî ðåæèìà äëÿ êàáåëåé íàïðÿæåíèåì äî 10 êÂ ñ áóìàæíîé èçîëÿöèåé äîïóñêàþòñÿ ïåðåãðóçêè â òå÷åíèå 5 ñóò â ïðåäåëàõ, óêàçàííûõ â òàáë. <link type="table">1.3.2</link>.</p>
      <p>Äëÿ êàáåëüíûõ ëèíèé, íàõîäÿùèõñÿ â ýêñïëóàòàöèè áîëåå 15 ëåò, ïåðåãðóçêè äîëæíû áûòü ïîíèæåíû íà 10 %.</p>
      <p>Ïåðåãðóçêà êàáåëüíûõ ëèíèé íàïðÿæåíèåì 20 - 35 êÂ íå äîïóñêàåòñÿ.</p>
    </clause>
      <table border="1" width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.1</id>.</enumeration>
        <title>Äîïóñòèìàÿ êðàòêîâðåìåííàÿ ïåðåãðóçêà äëÿ êàáåëåé íàïðÿæåíèåì äî 10 êÂ ñ áóìàæíîé ïðîïèòàííîé èçîëÿöèåé</title>
        <tr> <td rowspan="2">Êîýôôèöèåíò ïðåäâàðèòåëüíîé íàãðóçêè</td> <td rowspan="2">Âèä ïðîêëàäêè</td> <td colspan="3">Äîïóñòèìàÿ ïåðåãðóçêà ïî îòíîøåíèþ ê íîìèíàëüíîé â òå÷åíèå, ÷</td> </tr> 
        <tr> <td>0,5</td> <td>1,0</td> <td>3,0</td> </tr> 
        <tr> <td rowspan="3">0,6</td> <td>Â çåìëå</td> <td>1,35</td> <td>1,30</td> <td>1,15</td> </tr> 
        <tr> <td>Â âîçäóõå</td> <td>1,25</td> <td>1,15</td> <td>1,10</td> </tr> 
        <tr> <td>Â òðóáàõ,(â çåìëå)</td> <td>1,20</td> <td>1,10</td> <td>1,0</td> </tr> 
        <tr> <td rowspan="3">0,8</td> <td>Â çåìëå</td> <td>1,20</td> <td>1,15</td> <td>1,10</td> </tr> 
        <tr> <td>Â âîçäóõå</td> <td>1,15</td> <td>1,10</td> <td>1,05</td> </tr> 
        <tr> <td>Â òðóáàõ (â çåìëå)</td> <td>1,10</td> <td>1,05</td> <td>1,00</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.2</id>.</enumeration>
        <title>Äîïóñòèìàÿ íà ïåðèîä ëèêâèäàöèè ïîñëåàâàðèéíîãî ðåæèìà ïåðåãðóçêà äëÿ êàáåëåé íàïðÿæåíèåì äî 10 êÂ ñ áóìàæíîé èçîëÿöèåé</title>
        <tr> <td rowspan="2">Êîýôôèöèåíò ïðåäâàðèòåëüíîé íàãðóçêè</td> <td rowspan="2">Âèä ïðîêëàäêè</td> <td colspan="3">Äîïóñòèìàÿ ïåðåãðóçêà ïî îòíîøåíèþ ê íîìèíàëüíîé ïðè äëèòåëüíîñòè ìàêñèìóìà, ÷</td> </tr> 
        <tr> <td>1</td> <td>3</td> <td>6</td> </tr> 
        <tr> <td rowspan="3">0,6</td> <td>Â çåìëå</td> <td>1,5</td> <td>1,35</td> <td>1,25</td> </tr> 
        <tr> <td>Â âîçäóõå</td> <td>1,35</td> <td>1,25</td> <td>1,25</td> </tr> 
        <tr> <td>Â òðóáàõ (â çåìëå)</td> <td>1,30</td> <td>1,20</td> <td>1,15</td> </tr> 
        <tr> <td rowspan="3">0,8</td> <td>Â çåìëå</td> <td>1,35</td> <td>1,25</td> <td>1,20</td> </tr> 
        <tr> <td>Â âîçäóõå</td> <td>1,30</td> <td>1,25</td> <td>1,25</td> </tr> 
        <tr> <td>Â òðóáàõ (â çåìëå)</td> <td>1,20</td> <td>1,15</td> <td>1,10</td> </tr> 
      </table>
    <clause>
      <p><id>1.3.7</id>. Òðåáîâàíèÿ ê íîðìàëüíûì íàãðóçêàì è ïîñëåàâàðèéíûì ïåðåãðóçêàì îòíîñÿòñÿ ê êàáåëÿì è óñòàíîâëåííûì íà íèõ ñîåäèíèòåëüíûì è êîíöåâûì ìóôòàì è êîíöåâûì çàäåëêàì.</p>
    </clause>
    <clause>
      <p><id>1.3.8</id>. Íóëåâûå ðàáî÷èå ïðîâîäíèêè â ÷åòûðåõïðîâîäíîé ñèñòåìå òðåõôàçíîãî òîêà äîëæíû èìåòü ïðîâîäèìîñòü íå ìåíåå 50 % ïðîâîäèìîñòè ôàçíûõ ïðîâîäíèêîâ; â íåîáõîäèìûõ ñëó÷àÿõ îíà äîëæíà áûòü óâåëè÷åíà äî 100 % ïðîâîäèìîñòè ôàçíûõ ïðîâîäíèêîâ.</p>
    </clause>
    <clause>
      <p><id>1.3.9</id>. Ïðè îïðåäåëåíèè äîïóñòèìûõ äëèòåëüíûõ òîêîâ äëÿ êàáåëåé, íåèçîëèðîâàííûõ è èçîëèðîâàííûõ ïðîâîäîâ è øèí, à òàêæå äëÿ æåñòêèõ è ãèáêèõ òîêîïðîâîäîâ, ïðîëîæåííûõ â ñðåäå, òåìïåðàòóðà êîòîðîé ñóùåñòâåííî îòëè÷àåòñÿ îò ïðèâåäåííîé â <link type="clause" dest="1.3.12">1.3.12 - 1.3.15</link>. è <link type="clause">1.3.22</link>., ñëåäóåò ïðèìåíÿòü êîýôôèöèåíòû, ïðèâåäåííûå â òàáë. <link type="table">1.3.3</link>.</p>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.3</id>.</enumeration>
        <title>Ïîïðàâî÷íûå êîýôôèöèåíòû íà òîêè äëÿ êàáåëåé, íåèçîëèðîâàííûõ è èçîëèðîâàííûõ ïðîâîäîâ è øèí â çàâèñèìîñòè îò òåìïåðàòóðû çåìëè è âîçäóõà </title>
        <tr> <td rowspan="2">Óñëîâíàÿ òåìïåðàòóðà ñðåäû, <symbol lang="math" name="degree"/> Ñ</td> <td rowspan="2">Íîðìèðîâàííàÿ òåìïåðàòóðà æèë, <symbol lang="math" name="degree"/> Ñ</td> <td colspan="12">Ïîïðàâî÷íûå êîýôôèöèåíòû íà òîêè ïðè ðàñ÷åòíîé òåìïåðàòóðå ñðåäû</td> </tr> 
        <tr> <td>-5 è íèæå</td> <td>0</td> <td>+5</td> <td>+10</td> <td>+15</td> <td>+20</td> <td>+25</td> <td>+30</td> <td>+35</td> <td>+40</td> <td>+45</td> <td>+50</td> </tr> 
        <tr> <td>15</td> <td>80</td> <td>1,14</td> <td>1,11</td> <td>1,08</td> <td>1,04</td> <td>1,00</td> <td>0,96</td> <td>0,92</td> <td>0,88</td> <td>0,83</td> <td>0,78</td> <td>0,73</td> <td>0,68</td> </tr> 
        <tr> <td>25</td> <td>80</td> <td>1,24</td> <td>1,20</td> <td>1,17</td> <td>1,13</td> <td>1,09</td> <td>1,04</td> <td>1,00</td> <td>0,95</td> <td>0,90</td> <td>0,85</td> <td>0,80</td> <td>0,74</td> </tr> 
        <tr> <td>25</td> <td>70</td> <td>1,29</td> <td>1,24</td> <td>1,20</td> <td>1,15</td> <td>1,11</td> <td>1,05</td> <td>1,00</td> <td>0,94</td> <td>0,88</td> <td>0,81</td> <td>0,74</td> <td>0,67</td> </tr> 
        <tr> <td>15</td> <td>65</td> <td>1,18</td> <td>1,14</td> <td>1,10</td> <td>1,05</td> <td>1,00</td> <td>0,95</td> <td>0,89</td> <td>0,84</td> <td>0,77</td> <td>0,71</td> <td>0,63</td> <td>0,55</td> </tr> 
        <tr> <td>25</td> <td>65</td> <td>1,32</td> <td>1,27</td> <td>1,22</td> <td>1,17</td> <td>1,12</td> <td>1,06</td> <td>1,00</td> <td>0,94</td> <td>0,87</td> <td>0,79</td> <td>0,71</td> <td>0,61</td> </tr> 
        <tr> <td>15</td> <td>60</td> <td>1,20</td> <td>1,15</td> <td>1,12</td> <td>1,06</td> <td>1,00</td> <td>0,94</td> <td>0,88</td> <td>0,82</td> <td>0,75</td> <td>0,67</td> <td>0,75</td> <td>0,47</td> </tr> 
        <tr> <td>25</td> <td>60</td> <td>1,36</td> <td>1,31</td> <td>1,25</td> <td>1,20</td> <td>1,13</td> <td>1,07</td> <td>1,00</td> <td>0,93</td> <td>0,85</td> <td>0,76</td> <td>0,66</td> <td>0,54</td> </tr> 
        <tr> <td>15</td> <td>55</td> <td>1,22</td> <td>1,17</td> <td>1,12</td> <td>1,07</td> <td>1,00</td> <td>0,93</td> <td>0,86</td> <td>0,79</td> <td>0,71</td> <td>0,61</td> <td>0,50</td> <td>0,36</td> </tr> 
        <tr> <td>25</td> <td>55</td> <td>1,41</td> <td>1,35</td> <td>1,29</td> <td>1,23</td> <td>1,15</td> <td>1,08</td> <td>1,00</td> <td>0,91</td> <td>0,82</td> <td>0,71</td> <td>0,58</td> <td>0,41</td> </tr> 
        <tr> <td>15</td> <td>50</td> <td>1,25</td> <td>1,20</td> <td>1,14</td> <td>1,07</td> <td>1,00</td> <td>0,93</td> <td>0,84</td> <td>0,76</td> <td>0,66</td> <td>0,54</td> <td>0,37</td> <td>-</td> </tr> 
        <tr> <td>25</td> <td>50</td> <td>1,48</td> <td>1,41</td> <td>1,34</td> <td>1,26</td> <td>1,18</td> <td>1,09</td> <td>1,00</td> <td>0,89</td> <td>0,78</td> <td>0,63</td> <td>0,45</td> <td>-</td> </tr> 
      </table>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÂÛÁÎÐ ÑÅ×ÅÍÈÉ ÏÐÎÂÎÄÍÈÊÎÂ ÏÎ ÍÀÃÐÅÂÓ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÄÎÏÓÑÒÈÌÛÅ ÄËÈÒÅËÜÍÛÅ ÒÎÊÈ ÄËß ÏÐÎÂÎÄÎÂ, ØÍÓÐÎÂ È ÊÀÁÅËÅÉ Ñ ÐÅÇÈÍÎÂÎÉ ÈËÈ ÏËÀÑÒÌÀÑÑÎÂÎÉ ÈÇÎËßÖÈÅÉ -->
    <title>Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ ïðîâîäîâ, øíóðîâ è êàáåëåé ñ ðåçèíîâîé èëè ïëàñòìàññîâîé èçîëÿöèåé</title>

    <keywords>
      <word>äëèòåëüíûé òîê</word>
      <word>ðåçèíîâàÿ èçîëÿöèÿ</word>
      <word>ïëàñòìàññîâàÿ èçîëÿöèÿ</word>
      <word>òåìïåðàòóðà</word>
      <word>ïðîêëàäêà â òðóáå</word>
      <word>ïðîêëàäêà â ëîòêàõ</word>
      <word>ïðîêëàäêà â êîðîáàõ</word>
      <word>ïðîêëàäêà â çåìëå</word>
      <word>ìåäíûå æèëû</word>
      <word>àëëþìèíèåâûå æèëû</word>
      <word>ñå÷åíèå</word>
    </keywords>
      
      
    <clause>
      <p><id>1.3.10</id>. Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ ïðîâîäîâ ñ ðåçèíîâîé èëè ïîëèâèíèëõëîðèäíîé èçîëÿöèåé, øíóðîâ ñ ðåçèíîâîé èçîëÿöèåé è êàáåëåé ñ ðåçèíîâîé èëè ïëàñòìàññîâîé èçîëÿöèåé â ñâèíöîâîé, ïîëèâèíèëõëîðèäíîé è ðåçèíîâîé îáîëî÷êàõ ïðèâåäåíû â òàáë. <link type="table" dest="1.3.4">1.3.4 - 1.3.11</link>. Îíè ïðèíÿòû äëÿ òåìïåðàòóð: æèë +65, îêðóæàþùåãî âîçäóõà +25 è çåìëè +15 <symbol lang="math" name="degree"/> Ñ.</p>
      <p>Ïðè îïðåäåëåíèè êîëè÷åñòâà ïðîâîäîâ, ïðîêëàäûâàåìûõ â îäíîé òðóáå (èëè æèë ìíîãîæèëüíîãî ïðîâîäíèêà), íóëåâîé ðàáî÷èé ïðîâîäíèê ÷åòûðåõïðîâîäíîé ñèñòåìû òðåõôàçíîãî òîêà, à òàêæå çàçåìëÿþùèå è íóëåâûå çàùèòíûå ïðîâîäíèêè â ðàñ÷åò íå ïðèíèìàþòñÿ.</p>
      <p>Äàííûå, ñîäåðæàùèåñÿ â òàáë. <link type="table">1.3.4</link> è <link type="table">1.3.5</link>, ñëåäóåò ïðèìåíÿòü íåçàâèñèìî îò êîëè÷åñòâà òðóá è ìåñòà èõ ïðîêëàäêè (â âîçäóõå, ïåðåêðûòèÿõ, ôóíäàìåíòàõ).</p>
      <p>Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ ïðîâîäîâ è êàáåëåé, ïðîëîæåííûõ â êîðîáàõ, à òàêæå â ëîòêàõ ïó÷êàìè, äîëæíû ïðèíèìàòüñÿ: äëÿ ïðîâîäîâ - ïî òàáë. <link type="table">1.3.4</link> è <link type="table">1.3.5</link>, êàê äëÿ ïðîâîäîâ, ïðîëîæåííûõ â òðóáàõ, äëÿ êàáåëåé - ïî òàáë. <link type="table" dest="1.3.6">1.3.6 - 1.3.8</link>, êàê äëÿ êàáåëåé, ïðîëîæåííûõ â âîçäóõå. Ïðè êîëè÷åñòâå îäíîâðåìåííî íàãðóæåííûõ ïðîâîäîâ áîëåå ÷åòûðåõ, ïðîëîæåííûõ â òðóáàõ, êîðîáàõ, à òàêæå â ëîòêàõ ïó÷êàìè, òîêè äëÿ ïðîâîäîâ äîëæíû ïðèíèìàòüñÿ ïî òàáë. <link type="table">1.3.4</link> è <link type="table">1.3.5</link>, êàê äëÿ ïðîâîäîâ, ïðîëîæåííûõ îòêðûòî (â âîçäóõå), ñ ââåäåíèåì ñíèæàþùèõ êîýôôèöèåíòîâ 0, 68 äëÿ 5 è 6; 0, 63 äëÿ 7 - 9 è 0, 6 äëÿ 10 - 12 ïðîâîäîâ.</p>
      <p>Äëÿ ïðîâîäîâ âòîðè÷íûõ öåïåé ñíèæàþùèå êîýôôèöèåíòû íå ââîäÿòñÿ.</p>
    </clause>
    <clause>
      <p><id>1.3.11</id>. Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ ïðîâîäîâ, ïðîëîæåííûõ â ëîòêàõ, ïðè îäíîðÿäíîé ïðîêëàäêå (íå â ïó÷êàõ) ñëåäóåò ïðèíèìàòü êàê äëÿ ïðîâîäîâ, ïðîëîæåííûõ â âîçäóõå.</p>
      <p>Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ ïðîâîäîâ è êàáåëåé, ïðîêëàäûâàåìûõ â êîðîáàõ, ñëåäóåò ïðèíèìàòü ïî òàáë. <link type="table" dest="1.3.4">1.3.4 - 1.3.7</link>, êàê äëÿ îäèíî÷íûõ ïðîâîäîâ è êàáåëåé, ïðîëîæåííûõ îòêðûòî (â âîçäóõå), ñ ïðèìåíåíèåì ñíèæàþùèõ êîýôôèöèåíòîâ, óêàçàííûõ â òàáë. <link type="table">1.3.12</link>.</p>
      <p>Ïðè âûáîðå ñíèæàþùèõ êîýôôèöèåíòîâ êîíòðîëüíûå è ðåçåðâíûå ïðîâîäà è êàáåëè íå ó÷èòûâàþòñÿ.</p>
    </clause>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.4</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ ïðîâîäîâ è øíóðîâ ñ ðåçèíîâîé è ïîëèâèíèëõëîðèäíîé èçîëÿöèåé ñ ìåäíûìè æèëàìè </title>
        <tr> <td rowspan="3">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="6">Òîê, À, äëÿ ïðîâîäîâ, ïðîëîæåííûõ</td> </tr> 
        <tr> <td rowspan="2">îòêðûòî</td> <td colspan="5">â îäíîé òðóáå</td> </tr> 
        <tr> <td>äâóõ îäíî æèëüíûõ</td> <td>òðåõ îäíî æèëüíûõ</td> <td>÷åòûðåõ îäíî æèëüíûõ</td> <td>îäíîãî äâóõ æèëüíîãî</td> <td>îäíîãî òðåõ æèëüíîãî</td> </tr> 
        <tr> <td>0,5</td> <td>11</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>0,75</td> <td>15</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>1</td> <td>17</td> <td>16</td> <td>15</td> <td>14</td> <td>15</td> <td>14</td> </tr> 
        <tr> <td>1,2</td> <td>20</td> <td>18</td> <td>16</td> <td>15</td> <td>16</td> <td>14,5</td> </tr> 
        <tr> <td>1,5</td> <td>23</td> <td>19</td> <td>17</td> <td>16</td> <td>18</td> <td>15</td> </tr> 
        <tr> <td>2</td> <td>26</td> <td>24</td> <td>22</td> <td>20</td> <td>23</td> <td>19</td> </tr> 
        <tr> <td>2,5</td> <td>30</td> <td>27</td> <td>25</td> <td>25</td> <td>25</td> <td>21</td> </tr> 
        <tr> <td>3</td> <td>34</td> <td>32</td> <td>28</td> <td>26</td> <td>28</td> <td>24</td> </tr> 
        <tr> <td>4</td> <td>41</td> <td>38</td> <td>35</td> <td>30</td> <td>32</td> <td>27</td> </tr> 
        <tr> <td>5</td> <td>46</td> <td>42</td> <td>39</td> <td>34</td> <td>37</td> <td>31</td> </tr> 
        <tr> <td>6</td> <td>50</td> <td>46</td> <td>42</td> <td>40</td> <td>40</td> <td>34</td> </tr> 
        <tr> <td>8</td> <td>62</td> <td>54</td> <td>51</td> <td>46</td> <td>48</td> <td>43</td> </tr> 
        <tr> <td>10</td> <td>80</td> <td>70</td> <td>60</td> <td>50</td> <td>55</td> <td>50</td> </tr> 
        <tr> <td>16</td> <td>100</td> <td>85</td> <td>80</td> <td>75</td> <td>80</td> <td>70</td> </tr> 
        <tr> <td>25</td> <td>140</td> <td>115</td> <td>100</td> <td>90</td> <td>100</td> <td>85</td> </tr> 
        <tr> <td>35</td> <td>170</td> <td>135</td> <td>125</td> <td>115</td> <td>125</td> <td>100</td> </tr> 
        <tr> <td>50</td> <td>215</td> <td>185</td> <td>170</td> <td>150</td> <td>160</td> <td>135</td> </tr> 
        <tr> <td>70</td> <td>270</td> <td>225</td> <td>210</td> <td>185</td> <td>195</td> <td>175</td> </tr> 
        <tr> <td>95</td> <td>330</td> <td>275</td> <td>255</td> <td>225</td> <td>245</td> <td>215</td> </tr> 
        <tr> <td>120</td> <td>385</td> <td>315</td> <td>290</td> <td>260</td> <td>295</td> <td>250</td> </tr> 
        <tr> <td>150</td> <td>440</td> <td>360</td> <td>330</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>185</td> <td>510</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>240</td> <td>605</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>300</td> <td>695</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>400</td> <td>830</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.5</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ ïðîâîäîâ ñ ðåçèíîâîé è ïîëèâèíèëõëîðèäíîé èçîëÿöèåé ñ àëþìèíèåâûìè æèëàìè </title>
        <tr> <td rowspan="3">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="6">Òîê, À, äëÿ ïðîâîäîâ, ïðîëîæåííûõ</td> </tr> 
        <tr> <td rowspan="2">îòêðûòî</td> <td colspan="5">â îäíîé òðóáå</td> </tr> 
        <tr> <td>äâóõ îäíîæèëüíûõ</td> <td>òðåõ îäíîæèëüíûõ</td> <td>÷åòûðåõ îäíîæèëüíûõ</td> <td>îäíîãî äâóõæèëüíîãî</td> <td>îäíîãî òðåõæèëüíîãî</td> </tr> 
        <tr> <td>2</td> <td>21</td> <td>19</td> <td>18</td> <td>15</td> <td>17</td> <td>14</td> </tr> 
        <tr> <td>2,5</td> <td>24</td> <td>20</td> <td>19</td> <td>19</td> <td>19</td> <td>16</td> </tr> 
        <tr> <td>3</td> <td>27</td> <td>24</td> <td>22</td> <td>21</td> <td>22</td> <td>18</td> </tr> 
        <tr> <td>4</td> <td>32</td> <td>28</td> <td>28</td> <td>23</td> <td>25</td> <td>21</td> </tr> 
        <tr> <td>5</td> <td>36</td> <td>32</td> <td>30</td> <td>27</td> <td>28</td> <td>24</td> </tr> 
        <tr> <td>6</td> <td>39</td> <td>36</td> <td>32</td> <td>30</td> <td>31</td> <td>26</td> </tr> 
        <tr> <td>8</td> <td>46</td> <td>43</td> <td>40</td> <td>37</td> <td>38</td> <td>32</td> </tr> 
        <tr> <td>10</td> <td>60</td> <td>50</td> <td>47</td> <td>39</td> <td>42</td> <td>38</td> </tr> 
        <tr> <td>16</td> <td>75</td> <td>60</td> <td>60</td> <td>55</td> <td>60</td> <td>55</td> </tr> 
        <tr> <td>25</td> <td>105</td> <td>85</td> <td>80</td> <td>70</td> <td>75</td> <td>65</td> </tr> 
        <tr> <td>35</td> <td>130</td> <td>100</td> <td>95</td> <td>85</td> <td>95</td> <td>75</td> </tr> 
        <tr> <td>50</td> <td>165</td> <td>140</td> <td>130</td> <td>120</td> <td>125</td> <td>105</td> </tr> 
        <tr> <td>70</td> <td>210</td> <td>175</td> <td>165</td> <td>140</td> <td>150</td> <td>135</td> </tr> 
        <tr> <td>95</td> <td>255</td> <td>215</td> <td>200</td> <td>175</td> <td>190</td> <td>165</td> </tr> 
        <tr> <td>120</td> <td>295</td> <td>245</td> <td>220</td> <td>200</td> <td>230</td> <td>190</td> </tr> 
        <tr> <td>150</td> <td>340</td> <td>275</td> <td>255</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>185</td> <td>390</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>240</td> <td>465</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>300</td> <td>535</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>400</td> <td>645</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.6</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ ïðîâîäîâ ñ ìåäíûìè æèëàìè ñ ðåçèíîâîé èçîëÿöèåé â ìåòàëëè÷åñêèõ çàùèòíûõ îáîëî÷êàõ è êàáåëåé ñ ìåäíûìè æèëàìè ñ ðåçèíîâîé èçîëÿöèåé â ñâèíöîâîé, ïîëèâèíèëõëîðèäíîé, íàéðèòîâîé èëè ðåçèíîâîé îáîëî÷êå, áðîíèðîâàííûõ è íåáðîíèðîâàííûõ </title>
        <tr> <td rowspan="4">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="5">Òîê<link type="footnote">*</link>, À, äëÿ ïðîâîäîâ è êàáåëåé</td> </tr> 
        <tr> <td>îäíîæèëüíûõ</td> <td colspan="2">äâóõæèëüíûõ</td> <td colspan="2">òðåõæèëüíûõ</td> </tr> 
        <tr> <td colspan="5">ïðè ïðîêëàäêå</td> </tr> 
        <tr> <td>â âîçäóõå</td> <td>â âîçäóõå</td> <td>â çåìëå</td> <td>â âîçäóõå</td> <td>â çåìëå</td> </tr> 
        <tr> <td>1,5</td> <td>23</td> <td>19</td> <td>33</td> <td>19</td> <td>27</td> </tr> 
        <tr> <td>2,5</td> <td>30</td> <td>27</td> <td>44</td> <td>25</td> <td>38</td> </tr> 
        <tr> <td>4</td> <td>41</td> <td>38</td> <td>55</td> <td>35</td> <td>49</td> </tr> 
        <tr> <td>6</td> <td>50</td> <td>50</td> <td>70</td> <td>42</td> <td>60</td> </tr> 
        <tr> <td>10</td> <td>80</td> <td>70</td> <td>105</td> <td>55</td> <td>90</td> </tr> 
        <tr> <td>16</td> <td>100</td> <td>90</td> <td>135</td> <td>75</td> <td>115</td> </tr> 
        <tr> <td>25</td> <td>140</td> <td>115</td> <td>175</td> <td>95</td> <td>150</td> </tr> 
        <tr> <td>35</td> <td>170</td> <td>140</td> <td>210</td> <td>120</td> <td>180</td> </tr> 
        <tr> <td>50</td> <td>215</td> <td>175</td> <td>265</td> <td>145</td> <td>225</td> </tr> 
        <tr> <td>70</td> <td>270</td> <td>215</td> <td>320</td> <td>180</td> <td>275</td> </tr> 
        <tr> <td>95</td> <td>325</td> <td>260</td> <td>385</td> <td>220</td> <td>330</td> </tr> 
        <tr> <td>120</td> <td>385</td> <td>300</td> <td>445</td> <td>260</td> <td>385</td> </tr> 
        <tr> <td>150</td> <td>440</td> <td>350</td> <td>505</td> <td>305</td> <td>435</td> </tr> 
        <tr> <td>185</td> <td>510</td> <td>405</td> <td>570</td> <td>350</td> <td>500</td> </tr> 
        <tr> <td>240</td> <td>605</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Òîêè îòíîñÿòñÿ ê ïðîâîäàì è êàáåëÿì êàê ñ íóëåâîé æèëîé, òàê è áåç íåå.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.7</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ àëþìèíèåâûìè æèëàìè ñ ðåçèíîâîé èëè ïëàñòìàññîâîé èçîëÿöèåé â ñâèíöîâîé, ïîëèâèíèëõëîðèäíîé è ðåçèíîâîé îáîëî÷êàõ, áðîíèðîâàííûõ è íåáðîíèðîâàííûõ<link type="footnote">*</link></title>
        <tr> <td rowspan="4">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="5">Òîê, À, äëÿ ïðîâîäîâ è êàáåëåé</td> </tr> 
        <tr> <td>îäíîæèëüíûõ</td> <td colspan="2">äâóõæèëüíûõ</td> <td colspan="2">òðåõæèëüíûõ</td> </tr> 
        <tr> <td colspan="5">ïðè ïðîêëàäêå</td> </tr> 
        <tr> <td>â âîçäóõå</td> <td>â âîçäóõå</td> <td>â çåìëå</td> <td>â âîçäóõå</td> <td>â çåìëå</td> </tr> 
        <tr> <td>2,5</td> <td>23</td> <td>21</td> <td>34</td> <td>19</td> <td>29</td> </tr> 
        <tr> <td>4</td> <td>31</td> <td>29</td> <td>42</td> <td>27</td> <td>38</td> </tr> 
        <tr> <td>6</td> <td>38</td> <td>38</td> <td>55</td> <td>32</td> <td>46</td> </tr> 
        <tr> <td>10</td> <td>60</td> <td>55</td> <td>80</td> <td>42</td> <td>70</td> </tr> 
        <tr> <td>16</td> <td>75</td> <td>70</td> <td>105</td> <td>60</td> <td>90</td> </tr> 
        <tr> <td>25</td> <td>105</td> <td>90</td> <td>135</td> <td>75</td> <td>115</td> </tr> 
        <tr> <td>35</td> <td>130</td> <td>105</td> <td>160</td> <td>90</td> <td>140</td> </tr> 
        <tr> <td>50</td> <td>165</td> <td>135</td> <td>205</td> <td>110</td> <td>175</td> </tr> 
        <tr> <td>70</td> <td>210</td> <td>165</td> <td>245</td> <td>140</td> <td>210</td> </tr> 
        <tr> <td>95</td> <td>250</td> <td>200</td> <td>295</td> <td>170</td> <td>255</td> </tr> 
        <tr> <td>120</td> <td>295</td> <td>230</td> <td>340</td> <td>200</td> <td>295</td> </tr> 
        <tr> <td>150</td> <td>340</td> <td>270</td> <td>390</td> <td>235</td> <td>335</td> </tr> 
        <tr> <td>185</td> <td>390</td> <td>310</td> <td>440</td> <td>270</td> <td>385</td> </tr> 
        <tr> <td>240</td> <td>465</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Ïðèìå÷àíèå. Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ ÷åòûðåõæèëüíûõ êàáåëåé ñ ïëàñòìàññîâîé èçîëÿöèåé íà íàïðÿæåíèå äî 1 êÂ ìîãóò âûáèðàòüñÿ ïî òàáë. <link type="table">1.3.7</link>., êàê äëÿ òðåõæèëüíûõ êàáåëåé, íî ñ êîýôôèöèåíòîì 0,92.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.8</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ ïåðåíîñíûõ øëàíãîâûõ ëåãêèõ è ñðåäíèõ øíóðîâ, ïåðåíîñíûõ øëàíãîâûõ òÿæåëûõ êàáåëåé, øàõòíûõ ãèáêèõ øëàíãîâûõ, ïðîæåêòîðíûõ êàáåëåé è ïåðåíîñíûõ ïðîâîäîâ ñ ìåäíûìè æèëàìè </title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="3">Òîê<link type="footnote">*</link>, À, äëÿ øíóðîâ, ïðîâîäîâ è êàáåëåé</td> </tr> 
        <tr> <td>îäíîæèëüíûõ</td> <td>äâóõæèëüíûõ</td> <td>òðåõæèëüíûõ</td> </tr> 
        <tr> <td>0,5</td> <td>-</td> <td>12</td> <td>-</td> </tr> 
        <tr> <td>0,75</td> <td>-</td> <td>16</td> <td>14</td> </tr> 
        <tr> <td>1,0</td> <td>-</td> <td>18</td> <td>16</td> </tr> 
        <tr> <td>1,5</td> <td>-</td> <td>23</td> <td>20</td> </tr> 
        <tr> <td>2,5</td> <td>40</td> <td>33</td> <td>28</td> </tr> 
        <tr> <td>4</td> <td>50</td> <td>43</td> <td>36</td> </tr> 
        <tr> <td>6</td> <td>65</td> <td>55</td> <td>45</td> </tr> 
        <tr> <td>10</td> <td>90</td> <td>75</td> <td>60</td> </tr> 
        <tr> <td>16</td> <td>120</td> <td>95</td> <td>80</td> </tr> 
        <tr> <td>25</td> <td>160</td> <td>125</td> <td>105</td> </tr> 
        <tr> <td>35</td> <td>190</td> <td>150</td> <td>130</td> </tr> 
        <tr> <td>50</td> <td>235</td> <td>185</td> <td>160</td> </tr> 
        <tr> <td>70</td> <td>290</td> <td>235</td> <td>200</td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Òîêè îòíîñÿòñÿ ê øíóðàì, ïðîâîäàì è êàáåëÿì ñ íóëåâîé æèëîé è áåç íåå.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.9</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ ïåðåíîñíûõ øëàíãîâûõ ñ ìåäíûìè æèëàìè ñ ðåçèíîâîé èçîëÿöèåé êàáåëåé äëÿ òîðôîïðåäïðèÿòèé</title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="3">Òîê<link type="footnote">*</link>, À, äëÿ êàáåëåé íàïðÿæåíèåì, êÂ</td> </tr> 
        <tr> <td>0,5</td> <td>3</td> <td>6</td> </tr> 
        <tr> <td>6</td> <td>44</td> <td>45</td> <td>47</td> </tr> 
        <tr> <td>10</td> <td>60</td> <td>60</td> <td>65</td> </tr> 
        <tr> <td>16</td> <td>80</td> <td>80</td> <td>85</td> </tr> 
        <tr> <td>25</td> <td>100</td> <td>105</td> <td>105</td> </tr> 
        <tr> <td>35</td> <td>125</td> <td>125</td> <td>130</td> </tr> 
        <tr> <td>50</td> <td>155</td> <td>155</td> <td>160</td> </tr> 
        <tr> <td>70</td> <td>190</td> <td>195</td> <td>-</td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Òîêè îòíîñÿòñÿ ê êàáåëÿì ñ íóëåâîé æèëîé è áåç íåå.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.10</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ øëàíãîâûõ ñ ìåäíûìè æèëàìè ñ ðåçèíîâîé èçîëÿöèåé êàáåëåé äëÿ ïåðåäâèæíûõ ýëåêòðîïðèåìíèêîâ </title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="2">Òîê<link type="footnote">*</link>, À, äëÿ êàáåëåé íàïðÿæåíèåì, êÂ</td> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="2">Òîê*, À, äëÿ êàáåëåé íàïðÿæåíèåì, êÂ</td> </tr> 
        <tr> <td>3</td> <td>6</td> <td>3</td> <td>6</td> </tr> 
        <tr> <td>16</td> <td>85</td> <td>90</td> <td>70</td> <td>215</td> <td>220</td> </tr> 
        <tr> <td>25</td> <td>115</td> <td>120</td> <td>95</td> <td>260</td> <td>265</td> </tr> 
        <tr> <td>35</td> <td>140</td> <td>145</td> <td>120</td> <td>305</td> <td>310</td> </tr> 
        <tr> <td>50</td> <td>175</td> <td>180</td> <td>150</td> <td>345</td> <td>350</td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Òîêè îòíîñÿòñÿ ê êàáåëÿì ñ íóëåâîé æèëîé è áåç íåå.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.11</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ ïðîâîäîâ ñ ìåäíûìè æèëàìè ñ ðåçèíîâîé èçîëÿöèåé äëÿ ýëåêòðèôèöèðîâàííîãî òðàíñïîðòà 1, 3 è 4 êÂ </title>
        <tr> <td>Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td>Òîê, À</td> <td>Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td>Òîê, À</td> <td>Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td>Òîê, À</td> </tr> 
        <tr> <td>1</td> <td>20</td> <td>16</td> <td>115</td> <td>120</td> <td>390</td> </tr> 
        <tr> <td>1,5</td> <td>25</td> <td>25</td> <td>150</td> <td>150</td> <td>445</td> </tr> 
        <tr> <td>2,5</td> <td>40</td> <td>35</td> <td>185</td> <td>185</td> <td>505</td> </tr> 
        <tr> <td>4</td> <td>50</td> <td>50</td> <td>230</td> <td>240</td> <td>590</td> </tr> 
        <tr> <td>6</td> <td>65</td> <td>70</td> <td>285</td> <td>300</td> <td>670</td> </tr> 
        <tr> <td>10</td> <td>90</td> <td>95</td> <td>340</td> <td>350</td> <td>745</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.12</id>.</enumeration>
        <title>Ñíèæàþùèé êîýôôèöèåíò äëÿ ïðîâîäîâ è êàáåëåé, ïðîêëàäûâàåìûõ â êîðîáàõ </title>
        <tr> <td rowspan="2">Ñïîñîá ïðîêëàäêè</td> <td colspan="2">Êîëè÷åñòâî ïðîëîæåííûõ ïðîâîäîâ è êàáåëåé</td> <td colspan="2">Ñíèæàþùèé êîýôôèöèåíò äëÿ ïðîâîäîâ è êàáåëåé, ïèòàþùèõ</td> </tr> 
        <tr> <td>îäíîæèëüíûõ</td> <td>ìíîãîæèëüíûõ</td> <td>îòäåëüíûå ýëåêòðîïðèåìíèêè ñ êîýôôèöèåíòîì èñïîëüçîâàíèÿ äî 0, 7</td> <td>ãðóïïû ýëåêòðîïðèåìíèêîâ è îòäåëüíûå ïðèåìíèêè ñ êîýôôèöèåíòîì èñïîëüçîâàíèÿ áîëåå 0, 7</td> </tr> 
        <tr> <td rowspan="6">Ìíîãîñëîéíî è ïó÷êàìè</td> <td>-</td> <td>Äî 4</td> <td>1,0</td> <td>-</td> </tr> 
        <tr> <td>2</td> <td>5-6</td> <td>0,85</td> <td>-</td> </tr> 
        <tr> <td>3-9</td> <td>7-9</td> <td>0,75</td> <td>-</td> </tr> 
        <tr> <td>10-11</td> <td>10-11</td> <td>0,7</td> <td>-</td> </tr> 
        <tr> <td>12-14</td> <td>12-14</td> <td>0,65</td> <td>-</td> </tr> 
        <tr> <td>15-18</td> <td>15-18</td> <td>0,6</td> <td>-</td> </tr> 
        <tr> <td rowspan="2">Îäíîñëîéíî</td> <td>2-4</td> <td>2-4</td> <td>-</td> <td>0,67</td> </tr> 
        <tr> <td>5</td> <td>5</td> <td>-</td> <td>0,6</td> </tr> 
      </table>
  </section> <!-- ÊÎÍÅÖ : ÄÎÏÓÑÒÈÌÛÅ ÄËÈÒÅËÜÍÛÅ ÒÎÊÈ ÄËß ÏÐÎÂÎÄÎÂ, ØÍÓÐÎÂ È ÊÀÁÅËÅÉ Ñ ÐÅÇÈÍÎÂÎÉ ÈËÈ ÏËÀÑÒÌÀÑÑÎÂÎÉ ÈÇÎËßÖÈÅÉ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÄÎÏÓÑÒÈÌÛÅ ÄËÈÒÅËÜÍÛÅ ÒÎÊÈ ÄËß ÊÀÁÅËÅÉ Ñ ÁÓÌÀÆÍÎÉ ÏÐÎÏÈÒÀÍÍÎÉ ÈÇÎËßÖÈÅÉ -->
    <title>Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ êàáåëåé ñ áóìàæíîé ïðîïèòàííîé èçîëÿöèåé</title>

    <keywords>
      <word>áóìàæíàÿ èçîëÿöèÿ</word>
      <word>äëèòåëüíûé òîê</word>
      <word>ïðîêëàäêà â çåìëå</word>
      <word>ìåäíûå æèëû</word>
      <word>àëëþìèíèåâûå æèëû</word>
      <word>òåìïåðàòóðà</word>
      <word>ãëóáèíà ïðîêëàäêè</word>
      <word>ïðîêëàäêà â âîäå</word>
      <word>ïðîêëàäêà â âîçäóõå</word>
      <word>ïîïðàâî÷íûé êîýôôèöèåíò íà óäåëüíîå ñîïðîòèâëåíèå çåìëè</word>
      <word>ïðîêëàäêà â áëîêàõ</word>
      <word>ñå÷åíèå</word>
    </keywords>
      
      
    <clause>
      <p><id>1.3.12</id>. Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ êàáåëåé íàïðÿæåíèåì äî 35 êÂ ñ èçîëÿöèåé èç ïðîïèòàííîé êàáåëüíîé áóìàãè â ñâèíöîâîé, àëþìèíèåâîé èëè ïîëèâèíèëõëîðèäíîé îáîëî÷êå ïðèíÿòû â ñîîòâåòñòâèè ñ äîïóñòèìûìè òåìïåðàòóðàìè æèë êàáåëåé:</p>
      <table border="1" width="100%">
        <tr><td>Íîìèíàëüíîå íàïðÿæåíèå, êÂ   </td><td>   Äî 3   </td><td>   6   </td><td>   10   </td><td>   20 è 35   </td></tr>
        <tr><td>Äîïóñòèìàÿ òåìïåðàòóðà æèëû êàáåëÿ, <sup>o</sup>Ñ   </td><td>+80</td><td>+65</td><td>+60</td><td>+50</td></tr>
      </table>
    </clause>
    <clause>
      <p><id>1.3.13</id>. Äëÿ êàáåëåé, ïðîëîæåííûõ â çåìëå, äîïóñòèìûå äëèòåëüíûå òîêè ïðèâåäåíû â òàáë. <link type="table">1.3.13</link>, <link type="table">1.3.16</link>, <link type="table" dest="1.3.19">1.3.19-1.3.22</link>. Îíè ïðèíÿòû èç ðàñ÷åòà ïðîêëàäêè â òðàíøåå íà ãëóáèíå 0,7 - 1,0 ì íå áîëåå îäíîãî êàáåëÿ ïðè òåìïåðàòóðå çåìëè + 15<symbol lang="math" name="degree"/> Ñ è óäåëüíîì ñîïðîòèâëåíèè çåìëè 120 ñì<symbol lang="math" name="mult"/>Ê/Âò.</p>
      <p>Ïðè óäåëüíîì ñîïðîòèâëåíèè çåìëè, îòëè÷àþùåìñÿ îò 120 ñì<symbol lang="math" name="mult"/>Ê/Âò, íåîáõîäèìî ê òîêîâûì íàãðóçêàì, óêàçàííûì â óïîìÿíóòûõ ðàíåå òàáëèöàõ, ïðèìåíÿòü ïîïðàâî÷íûå êîýôôèöèåíòû, óêàçàííûå â òàáë. <link type="table">1.3.23</link>. </p>
    </clause>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.13</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ ìåäíûìè æèëàìè ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé â ñâèíöîâîé îáîëî÷êå, ïðîêëàäûâàåìûõ â çåìëå </title>
        <tr> <td rowspan="3">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="6">Òîê, À, äëÿ êàáåëåé</td> </tr> 
        <tr> <td rowspan="2">îäíîæèëüíûõ äî 1 êÂ</td> <td rowspan="2">äâóõæèëüíûõ äî 1 êÂ</td> <td colspan="3">òðåõæèëüíûõ íàïðÿæåíèåì, êÂ</td> <td rowspan="2">÷åòûðåõæèëüíûõ äî 1 êÂ</td> </tr> 
        <tr> <td>äî 3</td> <td>6</td> <td>10</td> </tr> 
        <tr> <td>6</td> <td>-</td> <td>80</td> <td>70</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>10</td> <td>140</td> <td>105</td> <td>95</td> <td>80</td> <td>-</td> <td>85</td> </tr> 
        <tr> <td>16</td> <td>175</td> <td>140</td> <td>120</td> <td>105</td> <td>95</td> <td>115</td> </tr> 
        <tr> <td>25</td> <td>235</td> <td>185</td> <td>160</td> <td>135</td> <td>120</td> <td>150</td> </tr> 
        <tr> <td>35</td> <td>285</td> <td>225</td> <td>190</td> <td>160</td> <td>150</td> <td>175</td> </tr> 
        <tr> <td>50</td> <td>360</td> <td>270</td> <td>235</td> <td>200</td> <td>180</td> <td>215</td> </tr> 
        <tr> <td>70</td> <td>440</td> <td>325</td> <td>285</td> <td>245</td> <td>215</td> <td>265</td> </tr> 
        <tr> <td>95</td> <td>520</td> <td>380</td> <td>340</td> <td>295</td> <td>265</td> <td>310</td> </tr> 
        <tr> <td>120</td> <td>595</td> <td>435</td> <td>390</td> <td>340</td> <td>310</td> <td>350</td> </tr> 
        <tr> <td>150</td> <td>675</td> <td>500</td> <td>435</td> <td>390</td> <td>355</td> <td>395</td> </tr> 
        <tr> <td>185</td> <td>755</td> <td>-</td> <td>490</td> <td>440</td> <td>400</td> <td>450</td> </tr> 
        <tr> <td>240</td> <td>880</td> <td>-</td> <td>570</td> <td>510</td> <td>460</td> <td>-</td> </tr> 
        <tr> <td>300</td> <td>1000</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>400</td> <td>1220</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>500</td> <td>1400</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>625</td> <td>1520</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>800</td> <td>1700</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.14</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ ìåäíûìè æèëàìè ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé â ñâèíöîâîé îáîëî÷êå, ïðîêëàäûâàåìûõ â âîäå </title>
        <tr> <td rowspan="3">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="4">Òîê, À, äëÿ êàáåëåé</td> </tr> 
        <tr> <td colspan="3">òðåõæèëüíûõ íàïðÿæåíèåì, êÂ</td> <td rowspan="2">÷åòûðåõæèëüíûõ äî 1 êÂ</td> </tr> 
        <tr> <td>äî 3</td> <td>6</td> <td>10</td> </tr> 
        <tr> <td>16</td> <td>-</td> <td>135</td> <td>120</td> <td>-</td> </tr> 
        <tr> <td>25</td> <td>210</td> <td>170</td> <td>150</td> <td>195</td> </tr> 
        <tr> <td>35</td> <td>250</td> <td>205</td> <td>180</td> <td>230</td> </tr> 
        <tr> <td>50</td> <td>305</td> <td>255</td> <td>220</td> <td>285</td> </tr> 
        <tr> <td>70</td> <td>375</td> <td>310</td> <td>275</td> <td>350</td> </tr> 
        <tr> <td>95</td> <td>440</td> <td>375</td> <td>340</td> <td>410</td> </tr> 
        <tr> <td>120</td> <td>505</td> <td>430</td> <td>395</td> <td>470</td> </tr> 
        <tr> <td>150</td> <td>565</td> <td>500</td> <td>450</td> <td>-</td> </tr> 
        <tr> <td>185</td> <td>615</td> <td>545</td> <td>510</td> <td>-</td> </tr> 
        <tr> <td>240</td> <td>715</td> <td>625</td> <td>585</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.15</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ ìåäíûìè æèëàìè ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé â ñâèíöîâîé îáîëî÷êå, ïðîêëàäûâàåìûõ â âîçäóõå </title>
        <tr> <td rowspan="3">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="6">Òîê, À, äëÿ êàáåëåé</td> </tr> 
        <tr> <td rowspan="2">îäíîæèëüíûõ äî 1 êÂ</td> <td rowspan="2">äâóõæèëüíûõ äî 1 êÂ</td> <td colspan="3">òðåõæèëüíûõ íàïðÿæåíèåì, êÂ</td> <td rowspan="2">÷åòûðåõæèëüíûõ äî 1 êÂ</td> </tr> 
        <tr> <td>äî 3</td> <td>6</td> <td>10</td> </tr> 
        <tr> <td>6</td> <td>-</td> <td>55</td> <td>45</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>10</td> <td>95</td> <td>75</td> <td>60</td> <td>55</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>16</td> <td>120</td> <td>95</td> <td>80</td> <td>65</td> <td>60</td> <td>80</td> </tr> 
        <tr> <td>25</td> <td>160</td> <td>130</td> <td>105</td> <td>90</td> <td>85</td> <td>100</td> </tr> 
        <tr> <td>35</td> <td>200</td> <td>150</td> <td>125</td> <td>110</td> <td>105</td> <td>120</td> </tr> 
        <tr> <td>50</td> <td>245</td> <td>185</td> <td>155</td> <td>145</td> <td>135</td> <td>145</td> </tr> 
        <tr> <td>70</td> <td>305</td> <td>225</td> <td>200</td> <td>175</td> <td>165</td> <td>185</td> </tr> 
        <tr> <td>95</td> <td>360</td> <td>275</td> <td>245</td> <td>215</td> <td>200</td> <td>215</td> </tr> 
        <tr> <td>120</td> <td>415</td> <td>320</td> <td>285</td> <td>250</td> <td>240</td> <td>260</td> </tr> 
        <tr> <td>150</td> <td>470</td> <td>375</td> <td>330</td> <td>290</td> <td>270</td> <td>300</td> </tr> 
        <tr> <td>185</td> <td>525</td> <td>-</td> <td>375</td> <td>325</td> <td>305</td> <td>340</td> </tr> 
        <tr> <td>240</td> <td>610</td> <td>-</td> <td>430</td> <td>375</td> <td>350</td> <td>-</td> </tr> 
        <tr> <td>300</td> <td>720</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>400</td> <td>880</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>500</td> <td>1020</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>625</td> <td>1180</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>800</td> <td>1400</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.16</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ àëþìèíèåâûìè æèëàìè ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùèìè ìàññàìè èçîëÿöèåé â ñâèíöîâîé èëè àëþìèíèåâîé îáîëî÷êå, ïðîêëàäûâàåìûõ â çåìëå </title>
        <tr> <td rowspan="3">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="6">Òîê, À, äëÿ êàáåëåé</td> </tr> 
        <tr> <td rowspan="2">îäíîæèëüíûõ äî 1 êÂ</td> <td rowspan="2">äâóõæèëüíûõ äî 1 êÂ</td> <td colspan="3">òðåõæèëüíûõ íàïðÿæåíèåì, êÂ</td> <td rowspan="2">÷åòûðåõæèëüíûõ äî 1 êÂ</td> </tr> 
        <tr> <td>äî 3</td> <td>6</td> <td>10</td> </tr> 
        <tr> <td>6</td> <td>-</td> <td>60</td> <td>55</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>10</td> <td>110</td> <td>80</td> <td>75</td> <td>60</td> <td>-</td> <td>65</td> </tr> 
        <tr> <td>16</td> <td>135</td> <td>110</td> <td>90</td> <td>80</td> <td>75</td> <td>90</td> </tr> 
        <tr> <td>25</td> <td>180</td> <td>140</td> <td>125</td> <td>105</td> <td>90</td> <td>115</td> </tr> 
        <tr> <td>35</td> <td>220</td> <td>175</td> <td>145</td> <td>125</td> <td>115</td> <td>135</td> </tr> 
        <tr> <td>50</td> <td>275</td> <td>210</td> <td>180</td> <td>155</td> <td>140</td> <td>165</td> </tr> 
        <tr> <td>70</td> <td>340</td> <td>250</td> <td>220</td> <td>190</td> <td>165</td> <td>200</td> </tr> 
        <tr> <td>95</td> <td>400</td> <td>290</td> <td>260</td> <td>225</td> <td>205</td> <td>240</td> </tr> 
        <tr> <td>120</td> <td>460</td> <td>335</td> <td>300</td> <td>260</td> <td>240</td> <td>270</td> </tr> 
        <tr> <td>150</td> <td>520</td> <td>385</td> <td>335</td> <td>300</td> <td>275</td> <td>305</td> </tr> 
        <tr> <td>185</td> <td>580</td> <td>-</td> <td>380</td> <td>340</td> <td>310</td> <td>345</td> </tr> 
        <tr> <td>240</td> <td>675</td> <td>-</td> <td>440</td> <td>390</td> <td>355</td> <td>-</td> </tr> 
        <tr> <td>300</td> <td>770</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>400</td> <td>940</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>500</td> <td>1080</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>625</td> <td>1170</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>800</td> <td>1310</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.17</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ àëþìèíèåâûìè æèëàìè ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé â ñâèíöîâîé îáîëî÷êå, ïðîêëàäûâàåìûõ â âîäå </title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="3">Òîê, À, äëÿ êàáåëåé òðåõæèëüíûõ íàïðÿæåíèåì, êÂ</td> <td rowspan="2">×åòûðåõæèëüíûõ äî 1 êÂ</td> </tr> 
        <tr> <td>Äî 3</td> <td>6</td> <td>10</td> </tr> 
        <tr> <td>16</td> <td>-</td> <td>105</td> <td>90</td> <td>-</td> </tr> 
        <tr> <td>25</td> <td>160</td> <td>130</td> <td>115</td> <td>150</td> </tr> 
        <tr> <td>35</td> <td>190</td> <td>160</td> <td>140</td> <td>175</td> </tr> 
        <tr> <td>50</td> <td>235</td> <td>195</td> <td>170</td> <td>220</td> </tr> 
        <tr> <td>70</td> <td>290</td> <td>240</td> <td>210</td> <td>270</td> </tr> 
        <tr> <td>95</td> <td>340</td> <td>290</td> <td>260</td> <td>315</td> </tr> 
        <tr> <td>120</td> <td>390</td> <td>330</td> <td>305</td> <td>360</td> </tr> 
        <tr> <td>150</td> <td>435</td> <td>385</td> <td>345</td> <td>-</td> </tr> 
        <tr> <td>185</td> <td>475</td> <td>420</td> <td>390</td> <td>-</td> </tr> 
        <tr> <td>240</td> <td>550</td> <td>480</td> <td>450</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.18</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ àëþìèíèåâûìè æèëàìè ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé â ñâèíöîâîé èëè àëþìèíèåâîé îáîëî÷êå, ïðîêëàäûâàåìûõ â âîçäóõå </title>
        <tr> <td rowspan="3">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="6">Òîê, À, äëÿ êàáåëåé</td> </tr> 
        <tr> <td rowspan="2">îäíîæèëüíûõ äî 1 êÂ</td> <td rowspan="2">äâóõæèëüíûõ äî 1 êÂ</td> <td colspan="3">òðåõæèëüíûõ íàïðÿæåíèåì, êÂ</td> <td rowspan="2">÷åòûðåõæèëüíûõ äî 1 êÂ</td> </tr> 
        <tr> <td>äî 3</td> <td>6</td> <td>10</td> </tr> 
        <tr> <td>6</td> <td>-</td> <td>42</td> <td>35</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>10</td> <td>75</td> <td>55</td> <td>46</td> <td>42</td> <td>-</td> <td>45</td> </tr> 
        <tr> <td>16</td> <td>90</td> <td>75</td> <td>60</td> <td>50</td> <td>46</td> <td>60</td> </tr> 
        <tr> <td>25</td> <td>125</td> <td>100</td> <td>80</td> <td>70</td> <td>65</td> <td>75</td> </tr> 
        <tr> <td>35</td> <td>155</td> <td>115</td> <td>95</td> <td>85</td> <td>80</td> <td>95</td> </tr> 
        <tr> <td>50</td> <td>190</td> <td>140</td> <td>120</td> <td>110</td> <td>105</td> <td>110</td> </tr> 
        <tr> <td>70</td> <td>235</td> <td>175</td> <td>155</td> <td>135</td> <td>130</td> <td>140</td> </tr> 
        <tr> <td>95</td> <td>275</td> <td>210</td> <td>190</td> <td>165</td> <td>155</td> <td>165</td> </tr> 
        <tr> <td>120</td> <td>320</td> <td>245</td> <td>220</td> <td>190</td> <td>185</td> <td>200</td> </tr> 
        <tr> <td>150</td> <td>360</td> <td>290</td> <td>255</td> <td>225</td> <td>210</td> <td>230</td> </tr> 
        <tr> <td>185</td> <td>405</td> <td>-</td> <td>290</td> <td>250</td> <td>235</td> <td>260</td> </tr> 
        <tr> <td>240</td> <td>470</td> <td>-</td> <td>330</td> <td>290</td> <td>270</td> <td>-</td> </tr> 
        <tr> <td>300</td> <td>555</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>400</td> <td>675</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>500</td> <td>785</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>625</td> <td>910</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>800</td> <td>1080</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.19</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ òðåõæèëüíûõ êàáåëåé íàïðÿæåíèåì 6 êÂ ñ ìåäíûìè æèëàìè ñ îáåäíåííîïðîïèòàííîé èçîëÿöèåé â îáùåé ñâèíöîâîé îáîëî÷êå, ïðîêëàäûâàåìûõ â çåìëå è âîçäóõå </title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="2">Òîê, À</td> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="2">Òîê, À</td> </tr> 
        <tr> <td>â çåìëå</td> <td>â âîçäóõå</td> <td>â çåìëå</td> <td>â âîçäóõå</td> </tr> 
        <tr> <td>16</td> <td>90</td> <td>65</td> <td>70</td> <td>220</td> <td>170</td> </tr> 
        <tr> <td>25</td> <td>120</td> <td>90</td> <td>95</td> <td>265</td> <td>210</td> </tr> 
        <tr> <td>35</td> <td>145</td> <td>110</td> <td>120</td> <td>310</td> <td>245</td> </tr> 
        <tr> <td>50</td> <td>180</td> <td>140</td> <td>150</td> <td>355</td> <td>290</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.20</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ òðåõæèëüíûõ êàáåëåé íàïðÿæåíèåì 6 êÂ ñ àëþìèíèåâûìè æèëàìè ñ îáíäíåííîïðîïèòàííîé èçîëÿöèåé â îáùåé ñâèíöîâîé îáîëî÷êå, ïðîêëàäûâàåìûõ â çåìëå è âîçäóõå </title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="2">Òîê, À</td> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="2">Òîê, À</td> </tr> 
        <tr> <td>â çåìëå</td> <td>â âîçäóõå</td> <td>â çåìëå</td> <td>â âîçäóõå</td> </tr> 
        <tr> <td>16</td> <td>70</td> <td>50</td> <td>70</td> <td>170</td> <td>130</td> </tr> 
        <tr> <td>25</td> <td>90</td> <td>70</td> <td>95</td> <td>205</td> <td>160</td> </tr> 
        <tr> <td>35</td> <td>110</td> <td>85</td> <td>120</td> <td>240</td> <td>190</td> </tr> 
        <tr> <td>50</td> <td>140</td> <td>110</td> <td>150</td> <td>275</td> <td>225</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.21</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ îòäåëüíî îñâèíöîâàííûìè ìåäíûìè æèëàìè ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé, ïðîêëàäûâàåìûõ â çåìëå, âîäå, âîçäóõå </title>
        <tr> <td rowspan="4">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì</td> <td colspan="6">Òîê, À, äëÿ òðåõæèëüíûõ êàáåëåé íàïðÿæåíèåì, êÂ</td> </tr> 
        <tr> <td colspan="3">20</td> <td colspan="3">35</td> </tr> 
        <tr> <td colspan="6">ïðè ïðîêëàäêå</td> </tr> 
        <tr> <td>â çåìëå</td> <td>â âîäå</td> <td>â âîçäóõå</td> <td>â çåìëå</td> <td>â âîäå</td> <td>â âîçäóõå</td> </tr> 
        <tr> <td>25</td> <td>110</td> <td>120</td> <td>85</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>35</td> <td>135</td> <td>145</td> <td>100</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>50</td> <td>165</td> <td>180</td> <td>120</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>70</td> <td>200</td> <td>225</td> <td>150</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>95</td> <td>240</td> <td>275</td> <td>180</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>120</td> <td>275</td> <td>315</td> <td>205</td> <td>270</td> <td>290</td> <td>205</td> </tr> 
        <tr> <td>150</td> <td>315</td> <td>350</td> <td>230</td> <td>310</td> <td>-</td> <td>230</td> </tr> 
        <tr> <td>185</td> <td>355</td> <td>390</td> <td>265</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.22</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé ñ îòäåëüíî îñâèíöîâàííûìè àëþìèíèåâûìè æèëàìè ñ áóìàæíîé ïðîïèòàíííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé, ïðîêëàäûâàåìûõ â çåìëå, âîäå, âîçäóõå </title>
        <tr> <td rowspan="4">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì</td> <td colspan="6">Òîê, À, äëÿ òðåõæèëüíûõ êàáåëåé íàïðÿæåíèåì, êÂ</td> </tr> 
        <tr> <td colspan="3">20</td> <td colspan="3">35</td> </tr> 
        <tr> <td colspan="6">ïðè ïðîêëàäêå</td> </tr> 
        <tr> <td>â çåìëå</td> <td>â âîäå</td> <td>â âîçäóõå</td> <td>â çåìëå</td> <td>â âîäå</td> <td>â âîçäóõå</td> </tr> 
        <tr> <td>25</td> <td>85</td> <td>90</td> <td>65</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>35</td> <td>105</td> <td>110</td> <td>75</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>50</td> <td>125</td> <td>140</td> <td>90</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>70</td> <td>155</td> <td>175</td> <td>115</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>95</td> <td>185</td> <td>210</td> <td>140</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>120</td> <td>210</td> <td>245</td> <td>160</td> <td>210</td> <td>225</td> <td>160</td> </tr> 
        <tr> <td>150</td> <td>240</td> <td>270</td> <td>175</td> <td>240</td> <td>-</td> <td>175</td> </tr> 
        <tr> <td>185</td> <td>275</td> <td>300</td> <td>205</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.23</id>.</enumeration>
        <title>Ïîïðàâî÷íûé êîýôôèöèåíò íà äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé, ïðîëîæåííûõ â çåìëå, â çàâèñèìîñòè îò óäåëüíîãî ñîïðîòèâëåíèÿ çåìëè </title>
        <tr> <td>Õàðàêòåðèñòèêà çåìëè</td> <td>Óäåëüíîå ñîïðîòèâëåíèå ñì Ê/Âò</td> <td>Ïîïðàâî÷íûé êîýôôèöèåíò</td> </tr> 
        <tr> <td>Ïåñîê âëàæíîñòüþ áîëåå 9 %, ïåñ÷àíî-ãëèíèñòàÿ ïî÷âà âëàæíîñòüþ áîëåå 1 %</td> <td>80</td> <td>1,05</td> </tr> 
        <tr> <td>Íîðìàëüíàÿ ïî÷âà è ïåñîê âëàæíîñòüþ 7 - 9 %, ïåñ÷àíî-ãëèíèñòàÿ ïî÷âà âëàæíîñòüþ 12 - 14 %</td> <td>120</td> <td>1,00</td> </tr> 
        <tr> <td>Ïåñîê âëàæíîñòüþ áîëåå 4 è ìåíåå 7 %, ïåñ÷àíî-ãëèíèñòàÿ ïî÷âà âëàæíîñòüþ 8 - 12 %</td> <td>200</td> <td>0,87</td> </tr> 
        <tr> <td>Ïåñîê âëàæíîñòüþ äî 4 %, êàìåíèñòàÿ ïî÷âà</td> <td>300</td> <td>0,75</td> </tr> 
      </table>
    <clause>
      <p><id>1.3.14</id>. Äëÿ êàáåëåé, ïðîëîæåííûõ â âîäå, äîïóñòèìûå äëèòåëüíûå òîêè ïðèâåäåíû â òàáë. <link type="table">1.3.14</link>, <link type="table">1.3.17</link>, <link type="table">1.3.21</link>, <link type="table">1.3.22</link>. Îíè ïðèíÿòû èç ðàñ÷åòà òåìïåðàòóðû âîäû + 15 <symbol lang="math" name="degree"/> Ñ.</p>
    </clause>
    <clause>
      <p><id>1.3.15</id>. Äëÿ êàáåëåé, ïðîëîæåííûõ â âîçäóõå, âíóòðè è âíå çäàíèé, ïðè ëþáîì êîëè÷åñòâå êàáåëåé è òåìïåðàòóðå âîçäóõà + 25 <symbol lang="math" name="degree"/> Ñ äîïóñòèìûå äëèòåëüíûå òîêè ïðèâåäåíû â òàáë. <link type="table">1.3.15</link>, <link type="table" dest="1.3.18">1.3.18 - 1.3.22</link>, <link type="table">1.3.24</link>, <link type="table">1.3.25</link>.</p>
    </clause>
    <clause>
      <p><id>1.3.16</id>. Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ îäèíî÷íûõ êàáåëåé, ïðîêëàäûâàåìûõ â òðóáàõ â çåìëå, äîëæíû ïðèíèìàòüñÿ, êàê äëÿ òåõ æå êàáåëåé, ïðîêëàäûâàåìûõ â âîçäóõå, ïðè òåìïåðàòóðå, ðàâíîé òåìïåðàòóðå çåìëè.</p>
    </clause>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.24</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ îäíîæèëüíûõ êàáåëåé ñ ìåäíîé æèëîé ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé â ñâèíöîâîé îáîëî÷êå, íåáðîíèðîâàííûõ, ïðîêëàäûâàåìûõ â âîçäóõå </title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="3">Òîê<link type="footnote">*</link>, À, äëÿ êàáåëåé íàïðÿæåíèåì, êÂ</td> </tr> 
        <tr> <td>äî 3</td> <td>20</td> <td>35</td> </tr> 
        <tr> <td>10</td> <td>85/-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>16</td> <td>120/-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>25</td> <td>145/-</td> <td>105/110</td> <td>-</td> </tr> 
        <tr> <td>35</td> <td>170/-</td> <td>125/135</td> <td>-</td> </tr> 
        <tr> <td>50</td> <td>215/-</td> <td>155/165</td> <td>-</td> </tr> 
        <tr> <td>70</td> <td>260/-</td> <td>185/205</td> <td>-</td> </tr> 
        <tr> <td>95</td> <td>305/-</td> <td>220/255</td> <td>-</td> </tr> 
        <tr> <td>120</td> <td>330/-</td> <td>245/290</td> <td>240/265</td> </tr> 
        <tr> <td>150</td> <td>360/-</td> <td>270/330</td> <td>265/300</td> </tr> 
        <tr> <td>185</td> <td>385/-</td> <td>290/360</td> <td>285/335</td> </tr> 
        <tr> <td>240</td> <td>435/-</td> <td>320/395</td> <td>315/380</td> </tr> 
        <tr> <td>300</td> <td>460/-</td> <td>350/425</td> <td>340/420</td> </tr> 
        <tr> <td>400</td> <td>485/-</td> <td>370/450</td> <td>-</td> </tr> 
        <tr> <td>500</td> <td>505/-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>625</td> <td>525/-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>800</td> <td>550/-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Â ÷èñëèòåëå óêàçàíû òîêè äëÿ êàáåëåé, ðàñïîëîæåííûõ â îäíîé ïëîñêîñòè ñ ðàññòîÿíèåì â ñâåòó 35 - 125 ìì, à çíàìåíàòåëå - äëÿ êàáåëåé, ðàñïîëîæåííûõ âïëîòíóþ òðåóãîëüíèêîì.</p>
      </footnote>
    <clause>
      <p><id>1.3.17</id>. Ïðè ñìåøåííîé ïðîêëàäêå êàáåëåé äîïóñòèìûå äëèòåëüíûå òîêè äîëæíû ïðèíèìàòüñÿ äëÿ ó÷àñòêà òðàññû ñ íàèõóäøèìè óñëîâèÿìè îõëàæäåíèÿ, åñëè äëèíà åãî áîëåå 10 ì. Ðåêîìåíäóåòñÿ ïðèìåíÿòü â óêàçàííûõ ñëó÷àÿõ êàáåëüíûå âñòàâêè áîëüøåãî ñå÷åíèÿ.</p>
    </clause>
    <clause>
      <p><id>1.3.18</id>. Ïðè ïðîêëàäêå íåñêîëüêèõ êàáåëåé â çåìëå (âêëþ÷àÿ ïðîêëàäêó â òðóáàõ) äîïóñòèìûå äëèòåëüíûå òîêè äîëæíû áûòü óìåíüøåíû ïóòåì ââåäåíèÿ êîýôôèöèåíòîâ, ïðèâåäåííûõ â òàáë. <link type="table">1.3.26</link>. Ïðè ýòîì íå äîëæíû ó÷èòûâàòüñÿ ðåçåðâíûå êàáåëè.</p>
      <p>Ïðîêëàäêà íåñêîëüêèõ êàáåëåé â çåìëå ñ ðàññòîÿíèÿìè ìåæäó íèìè ìåíåå 10 ìì â ñâåòó íå ðåêîìåíäóåòñÿ.</p>
    </clause>
    <clause>
      <p><id>1.3.19</id>. Äëÿ ìàñëî- è ãàçîíàïîëíåííûõ îäíîæèëüíûõ áðîíèðîâàííûõ êàáåëåé, à òàêæå äðóãèõ êàáåëåé íîâûõ êîíñòðóêöèé äîïóñòèìûå äëèòåëüíûå òîêè óñòàíàâëèâàþòñÿ çàâîäàìè-èçãîòîâèòåëÿìè.</p>
    </clause>
    
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.25</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ îäíîæèëüíûõ êàáåëåé ñ àëþìèíèåâîé æèëîé ñ áóìàæíîé ïðîïèòàííîé ìàñëîêàíèôîëüíîé è íåñòåêàþùåé ìàññàìè èçîëÿöèåé â ñâèíöîâîé èëè àëþìèíèåâîé îáîëî÷êå, íåáðîíèðîâàííûõ, ïðîêëàäûâàåìûõ â âîçäóõå</title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="3">Òîê<link type="footnote">*</link>, À, äëÿ êàáåëåé íàïðÿæåíèåì, êÂ</td> </tr> 
        <tr> <td>äî 3</td> <td>20</td> <td>35</td> </tr> 
        <tr> <td>10</td> <td>65/-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>16</td> <td>90/-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>25</td> <td>110/-</td> <td>80/85</td> <td>-</td> </tr> 
        <tr> <td>35</td> <td>130/-</td> <td>95/105</td> <td>-</td> </tr> 
        <tr> <td>50</td> <td>165/-</td> <td>120/130</td> <td>-</td> </tr> 
        <tr> <td>70</td> <td>200/-</td> <td>140/160</td> <td>-</td> </tr> 
        <tr> <td>95</td> <td>235/-</td> <td>170/195</td> <td>-</td> </tr> 
        <tr> <td>120</td> <td>255/-</td> <td>190/225</td> <td>185/205</td> </tr> 
        <tr> <td>150</td> <td>275/-</td> <td>210/255</td> <td>205/230</td> </tr> 
        <tr> <td>185</td> <td>295/-</td> <td>225/275</td> <td>220/255</td> </tr> 
        <tr> <td>240</td> <td>335/-</td> <td>245/305</td> <td>245/290</td> </tr> 
        <tr> <td>300</td> <td>355/-</td> <td>270/330</td> <td>260/330</td> </tr> 
        <tr> <td>400</td> <td>375/-</td> <td>285/350</td> <td>-</td> </tr> 
        <tr> <td>500</td> <td>390/-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>625</td> <td>405/-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>800</td> <td>425/-</td> <td>-</td> <td>-</td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Â ÷èñëèòåëå óêàçàíû òîêè äëÿ êàáåëåé, ðàñïîëîæåííûõ â îäíîé ïëîñêîñòè ñ ðàññòîÿíèåì â ñâåòó 35 - 125 ìì, â çíàìåíàòåëå - äëÿ êàáåëåé, ðàñïîëîæåííûõ âïëîòíóþ òðåóãîëüíèêîì.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.26</id>.</enumeration>
        <title>Ïîïðàâî÷íûé êîýôôèöèåíò íà êîëè÷åñòâî ðàáîòàþùèõ êàáåëåé, ëåæàùèõ ðÿäîì â çåìëå (â òðóáàõ èëè áåç òðóá) </title>
        <tr> <td rowspan="2">Ðàññòîÿíèå ìåæäó êàáåëÿìè â ñâåòó, ìì<sup>2</sup></td> <td colspan="6">Êîýôôèöèåíò ïðè êîëè÷åñòâå êàáåëåé</td> </tr> 
        <tr> <td>1</td> <td>2</td> <td>3</td> <td>4</td> <td>5</td> <td>6</td> </tr> 
        <tr> <td>100</td> <td>1,00</td> <td>0,90</td> <td>0,85</td> <td>0,80</td> <td>0,78</td> <td>0,75</td> </tr> 
        <tr> <td>200</td> <td>1,00</td> <td>0,92</td> <td>0,87</td> <td>0,84</td> <td>0,82</td> <td>0,81</td> </tr> 
        <tr> <td>300</td> <td>1,00</td> <td>0,93</td> <td>0,90</td> <td>0,87</td> <td>0,86</td> <td>0,85</td> </tr> 
      </table>
      
      <clause>
      <p><id>1.3.20</id>. Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ êàáåëåé, ïðîêëàäûâàåìûõ â áëîêàõ, ñëåäóåò îïðåäåëÿòü ïî ýìïèðè÷åñêîé ôîðìóëå:</p>
      <equation src="img\equation-ch1-3--x2.gif">
        <p>ãäå I<sub>o</sub> - äîïóñòèìûé äëèòåëüíûé òîê äëÿ òðåõæèëüíîãî êàáåëÿ íàïðÿæåíèåì 10 êÂ ñ ìåäíûìè èëè àëþìèíèåâûìè æèëàìè, îïðåäåëÿåìûé ïî òàáë.<link type="table">1.3.27</link>; </p>
        <p>a - êîýôôèöèåíò, âûáèðàåìûé ïî òàáë. <link type="table">1.3.28</link> â çàâèñèìîñòè îò ñå÷åíèÿ è ðàñïîëîæåíèÿ êàáåëÿ â áëîêå; </p>
        <p>b - êîýôôèöèåíò, âûáèðàåìûé â çàâèñèìîñòè îò íàïðÿæåíèÿ êàáåëÿ:</p>
        <table border="1" width="100%">
          <tr> <td>Íîìèíàëüíîå íàïðÿæåíèå êàáåëÿ, êÂ   </td> <td>   Äî 3   </td> <td>   6   </td> <td>   10   </td> </tr>
          <tr> <td>Êîýôôèöèåíò b </td> <td>1,09 </td> <td>1,05 </td> <td>1,0</td> </tr>
        </table>
        <p>c - êîýôôèöèåíò, âûáèðàåìûé â çàâèñèìîñòè îò ñðåäíåñóòî÷íîé çàãðóçêè âñåãî áëîêà:</p>
        <table border="1" width="100%">
          <tr> <td>Ñðåäíåñóòî÷íàÿ çàãðóçêà s<sub>ñð.ñóò</sub>/s<sub>íîì</sub>   </td><td>   1   </td> <td>   0,85   </td> <td>   0,7   </td> </tr>
          <tr> <td>Êîýôôèöèåíò c </td> <td>1 </td> <td>1,07 </td> <td>1,16</td> </tr>
        </table>
      </equation>
      <p>Ðåçåðâíûå êàáåëè äîïóñêàåòñÿ ïðîêëàäûâàòü íåçàíóìåðîâàííûõ êàíàëàõ áëîêà, åñëè îíè ðàáîòàþò, êîãäà ðàáî÷èå êàáåëè îòêëþ÷åíû.</p>
    </clause>
    
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.27</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ êàáåëåé 10 êÂ ñ ìåäíûìè èëè àëþìèíèåâûìè æèëàìè ñå÷åíèåì 95 ìì<sup>2</sup>, ïðîêëàäûâàåìûõ â áëîêàõ </title>
        <tr> <td rowspan="2">Ãð.</td> <td colspan="2" rowspan="2">Êîíôèãóðàöèÿ áëîêîâ</td> <td rowspan="2">¹ êàíàëà</td> <td colspan="2">Òîê I<sub>0</sub>, À äëÿ êàáåëåé</td> </tr> 
        <tr> <td>ìåäíûõ</td> <td>àëþìèíèåâûõ</td> </tr> 
        <tr> <td>I</td> <td colspan="2"><image src="img\image-ch1-3--i1.png" /></td> <td>1</td> <td>191</td> <td>147</td> </tr> 
        <tr> <td rowspan="2">II</td> <td colspan="2" rowspan="2"><image src="img\image-ch1-3--i2.png" /></td> <td>2</td> <td>173</td> <td>133</td> </tr> 
        <tr> <td>3</td><td>167</td><td>129</td></tr>
        <tr> <td>III</td> <td><image src="img\image-ch1-3--i3.png" /></td> <td><image src="img\image-ch1-3--i4.png" /></td> <td>2</td> <td>154</td> <td>119</td> </tr> 
        <tr> <td rowspan="2">IV</td> <td colspan="2" rowspan="2"><image src="img\image-ch1-3--i5.png" /></td> <td>2</td> <td>147</td> <td>113</td> </tr> 
        <tr> <td>3</td><td>138</td><td>106</td></tr>
        <tr> <td rowspan="3">V</td> <td colspan="2"  rowspan="3"><image src="img\image-ch1-3--i6.png" /></td> <td>2</td> <td>143</td> <td>110</td> </tr> 
        <tr> <td>3</td><td>135</td><td>102</td></tr>
        <tr> <td>4</td><td>131</td><td>91</td></tr>
        <tr> <td rowspan="3">VI</td> <td colspan="2" rowspan="3"><image src="img\image-ch1-3--i7.png" /></td> <td>2</td> <td>140</td> <td>103</td> </tr> 
        <tr> <td>3</td><td>132</td><td>104</td></tr>
        <tr> <td>4</td><td>118</td><td>101</td></tr>
        <tr> <td rowspan="3">VII</td> <td colspan="2" rowspan="3"><image src="img\image-ch1-3--i8.png" /></td> <td>2</td> <td>136</td> <td>105</td> </tr> 
        <tr> <td>3</td><td>132</td><td>102</td></tr>
        <tr> <td>4</td><td>119</td><td>92</td></tr>
        <tr> <td rowspan="3">VIII</td> <td colspan="2" rowspan="3"><image src="img\image-ch1-3--i9.png" /></td> <td>2</td> <td>135</td> <td>104</td> </tr> 
        <tr> <td>3</td><td>124</td><td>96</td></tr>
        <tr> <td>4</td><td>104</td><td>80</td></tr>
        <tr> <td rowspan="3">IX</td> <td colspan="2" rowspan="3"><image src="img\image-ch1-3--i10.png" /></td> <td>2</td> <td>135</td> <td>104</td> </tr> 
        <tr> <td>3</td><td>118</td><td>91</td></tr>
        <tr> <td>4</td><td>100</td><td>77</td></tr>
        <tr> <td rowspan="3">X</td> <td colspan="2" rowspan="3"><image src="img\image-ch1-3--i11.png" /></td> <td>2</td> <td>133</td> <td>102</td> </tr> 
        <tr> <td>3</td><td>116</td><td>90</td></tr>
        <tr> <td>4</td><td>81</td><td>62</td></tr>
        <tr> <td rowspan="3">XI</td> <td colspan="2" rowspan="3"><image src="img\image-ch1-3--i12.png" /></td> <td>2</td> <td>129</td> <td>99</td> </tr> 
        <tr> <td>3</td><td>114</td><td>88</td></tr>
        <tr> <td>4</td><td>79</td><td>55</td></tr>
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.28</id>.</enumeration>
        <title>Ïîïðàâî÷íûé êîýôôèöèåíò a íà ñå÷åíèå êàáåëÿ</title>
        <tr> <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùåé æèëû, ìì<sup>2</sup></td> <td colspan="4">Êîýôôèöèåíò äëÿ íîìåðà êàíàëà â áëîêå</td> </tr> 
        <tr> <td>1</td> <td>2</td> <td>3</td> <td>4</td> </tr> 
        <tr> <td>25</td> <td>0,44</td> <td>0,46</td> <td>0,47</td> <td>0,51</td> </tr> 
        <tr> <td>35</td> <td>0,54</td> <td>0,57</td> <td>0,57</td> <td>0,60</td> </tr> 
        <tr> <td>50</td> <td>0,67</td> <td>0,69</td> <td>0,69</td> <td>0,71</td> </tr> 
        <tr> <td>70</td> <td>0,81</td> <td>0,84</td> <td>0,84</td> <td>0,85</td> </tr> 
        <tr> <td>95</td> <td>1,00</td> <td>1,00</td> <td>1,00</td> <td>1,00</td> </tr> 
        <tr> <td>120</td> <td>1,14</td> <td>1,13</td> <td>1,13</td> <td>1,12</td> </tr> 
        <tr> <td>150</td> <td>1,31</td> <td>1,30</td> <td>1,29</td> <td>1,26</td> </tr> 
        <tr> <td>185</td> <td>1,50</td> <td>1,46</td> <td>1,45</td> <td>1,38</td> </tr> 
        <tr> <td>240</td> <td>1,78</td> <td>1,70</td> <td>1,68</td> <td>1,55</td> </tr> 
      </table>
    <clause>
      <p><id>1.3.21</id>. Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ êàáåëåé, ïðîêëàäûâàåìûõ â äâóõ ïàðàëëåëüíûõ áëîêàõ îäèíàêîâîé êîíôèãóðàöèè, äîëæíû óìåíüøàòüñÿ ïóòåì óìíîæåíèÿ íà êîýôôèöèåíòû, âûáèðàåìûå â çàâèñèìîñòè îò ðàññòîÿíèÿ ìåæäó áëîêàìè: </p>
      <table border="0"   width="100%"> 
        <tr> <td>Ðàññòîÿíèå ìåæäó áëîêàìè, ìì</td> <td>500</td> <td>1000</td> <td>1500</td> <td>2000</td> <td>2500</td> <td>3000</td> </tr> 
        <tr> <td>Êîýôôèöèåíò</td> <td>0,85</td> <td>0,89</td> <td>0,91</td> <td>0,93</td> <td>0,95</td> <td>0,96</td> </tr> 
      </table>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÄÎÏÓÑÒÈÌÛÅ ÄËÈÒÅËÜÍÛÅ ÒÎÊÈ ÄËß ÊÀÁÅËÅÉ Ñ ÁÓÌÀÆÍÎÉ ÏÐÎÏÈÒÀÍÍÎÉ ÈÇÎËßÖÈÅÉ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÄÎÏÓÑÒÈÌÛÅ ÄËÈÒÅËÜÍÛÅ ÒÎÊÈ ÄËß ÍÅÈÇÎËÈÐÎÂÀÍÍÛÕ ÏÐÎÂÎÄÎÂ È ØÈÍ -->
    <title>Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ íåèçîëèðîâàííûõ ïðîâîäîâ è øèí</title>

    <keywords>
      <word>íåèçîëèðîâàííûå ïðîâîäà</word>
      <word>îêðàøåííûå øèíû</word>
      <word>ðàñïîëîæåíèå øèí</word>
      <word>ñå÷åíèå</word>
    </keywords>
      
      
    <clause>
      <p><id>1.3.22</id>. Äîïóñòèìûå äëèòåëüíûå òîêè äëÿ íåèçîëèðîâàííûõ ïðîâîäîâ è îêðàøåííûõ øèí ïðèâåäåíû â òàáë. <link type="table" dest="1.3.29">1.3.29 - 1.3.35</link>. Îíè ïðèíÿòû èç ðàñ÷åòà äîïóñòèìîé òåìïåðàòóðû èõ íàãðåâà + 70 <symbol lang="math" name="degree"/> Ñ ïðè òåìïåðàòóðå âîçäóõà +25 <symbol lang="math" name="degree"/> Ñ.</p>
      <p>Äëÿ ïîëûõ àëþìèíèåâûõ ïðîâîäîâ ìàðîê ÏÀ500 è ÏÀ600 äîïóñòèìûé äëèòåëüíûé òîê ñëåäóåò ïðèíèìàòü: </p>
      <table border="0" width="100%"> 
        <tr> <td>Ìàðêà ïðîâîäà</td> <td>   ÏÀ500   </td> <td>   ÏÀ6000   </td> </tr> 
        <tr> <td>Òîê, À</td> <td>1340</td> <td>1680</td> </tr> 
      </table>
    </clause>
    <clause>
      <p><id>1.3.23</id>. Ïðè ðàñïîëîæåíèè øèí ïðÿìîóãîëüíîãî ñå÷åíèÿ ïëàøìÿ òîêè, ïðèâåäåííûå â òàáë. <link type="table">1.3.33</link>, äîëæíû áûòü óìåíüøåíû íà 5 % äëÿ øèí ñ øèðèíîé ïîëîñ äî 60 ìì è íà 8 % äëÿ øèí ñ øèðèíîé ïîëîñ áîëåå 60 ìì.</p>
    </clause>
    <clause>
      <p><id>1.3.24</id>. Ïðè âûáîðå øèí áîëüøèõ ñå÷åíèé íåîáõîäèìî âûáèðàòü íàèáîëåå ýêîíîìè÷íûå ïî óñëîâèÿì ïðîïóñêíîé ñïîñîáíîñòè êîíñòðóêòèâíûå ðåøåíèÿ, îáåñïå÷èâàþùèå íàèìåíüøèå äîáàâî÷íûå ïîòåðè îò ïîâåðõíîñòíîãî ýôôåêòà è ýôôåêòà áëèçîñòè è íàèëó÷øèå óñëîâèÿ îõëàæäåíèÿ (óìåíüøåíèå êîëè÷åñòâà ïîëîñ â ïàêåòå, ðàöèîíàëüíàÿ êîíñòðóêöèÿ ïàêåòà, ïðèìåíåíèå ïðîôèëüíûõ øèí è ò. ï.).</p>
    </clause>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.29</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ íåèçîëèðîâàííûõ ïðîâîäîâ ïî ÃÎÑÒ 839-80</title>
        <tr> <td rowspan="3">Íîìèíàëüíîå ñå÷åíèå, ìì<sup>2</sup></td> <td rowspan="3">Ñå÷åíèå (àëþìèíèé/ñòàëü), ìì<sup>2</sup></td> <td colspan="6">Òîê, À, äëÿ ïðîâîäîâ ìàðîê</td> </tr> 
        <tr> <td colspan="2">ÀÑ, ÀÑÊÑ, ÀÑÊ, ÀÑÊÏ</td> <td>Ì</td> <td>À è ÀÊÏ</td> <td>Ì</td> <td>À è ÀÊÏ</td> </tr> 
        <tr> <td>âíå ïîìåùåíèé</td> <td>âíóòðè ïîìåùåíèé</td> <td colspan="2">âíå ïîìåùåíèé</td> <td colspan="2">âíóòðè ïîìåùåíèé</td> </tr> 
        <tr> <td>10</td> <td>10/1,8</td> <td>84</td> <td>53</td> <td>95</td> <td>- </td> <td>60</td> <td>- </td> </tr> 
        <tr> <td>16</td> <td>16/2,7</td> <td>111</td> <td>79</td> <td>133</td> <td>105</td> <td>102</td> <td>75</td> </tr> 
        <tr> <td>25</td> <td>25/4,2</td> <td>142</td> <td>109</td> <td>183</td> <td>136</td> <td>137</td> <td>106</td> </tr> 
        <tr> <td>35</td> <td>35/6,2</td> <td>175</td> <td>135</td> <td>223</td> <td>170</td> <td>173</td> <td>130</td> </tr> 
        <tr> <td>50</td> <td>50/8</td> <td>210</td> <td>165</td> <td>275</td> <td>215</td> <td>219</td> <td>165</td> </tr> 
        <tr> <td>70</td> <td>70/11</td> <td>265</td> <td>210</td> <td>337</td> <td>265</td> <td>268</td> <td>210</td> </tr> 
        <tr> <td>95</td> <td>95/16</td> <td>330</td> <td>260</td> <td>422</td> <td>320</td> <td>341</td> <td>255</td> </tr> 
        <tr> <td>120</td> <td>120/19</td> <td>390</td> <td>313</td> <td>485</td> <td>375</td> <td>395</td> <td>300</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>120/27</td> <td>375</td> <td>- </td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>150/19</td> <td>450</td> <td>365</td> <td>570</td> <td>440</td> <td>465</td> <td>355</td> </tr> 
        <tr> <td>150</td> <td>150/24</td> <td>450</td> <td>365</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>150/34</td> <td>450</td> <td>-</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>185/24</td> <td>520</td> <td>430</td> <td>650</td> <td>500</td> <td>540</td> <td>410</td> </tr> 
        <tr> <td>185</td> <td>185/29</td> <td>510</td> <td>425</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>185/43</td> <td>515</td> <td>-</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>240/32</td> <td>605</td> <td>505</td> <td>760</td> <td>590</td> <td>685</td> <td>490</td> </tr> 
        <tr> <td>240</td> <td>240/39</td> <td>610</td> <td>505</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>240/56</td> <td>610</td> <td>-</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>300/39</td> <td>710</td> <td>600</td> <td>880</td> <td>680</td> <td>740</td> <td>570</td> </tr> 
        <tr> <td>300</td> <td>300/48</td> <td>690</td> <td>585</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>300/66</td> <td>680</td> <td>-</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td>330</td> <td>330/27</td> <td>730</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>400/22</td> <td>830</td> <td>713</td> <td>1050</td> <td>815</td> <td>895</td> <td>690</td> </tr> 
        <tr> <td>400</td> <td>400/51</td> <td>825</td> <td>705</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>400/64</td> <td>860</td> <td>-</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td>-</td> </tr> 
        <tr> <td>500</td> <td>500/27</td> <td>960</td> <td>830</td> <td>- </td> <td>980</td> <td>- </td> <td>820</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td>500/64</td> <td>945</td> <td>815</td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> </tr> 
        <tr> <td>600</td> <td>600/72</td> <td>1050</td> <td>920</td> <td>- </td> <td>1100</td> <td>- </td> <td>955</td> </tr> 
        <tr> <td>700</td> <td>700/86</td> <td>1180</td> <td>1040</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
      </table>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.30</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ øèí êðóãëîãî è òðóá÷àòîãî ñå÷åíèé </title>
        <tr> <td rowspan="3">Äèàìåòð, ìì</td> <td colspan="2">Êðóãëûå øèíû</td> <td colspan="2">Ìåäíûå òðóáû</td> <td colspan="2">Àëþìèíèåâûå òðóáû</td> <td colspan="5">Ñòàëüíûå òðóáû</td> </tr> 
        <tr> <td colspan="2">Òîê<link type="footnote">*</link>, À</td> <td rowspan="2">Âíóòðåííèé è íàðóæíûé äèàìåòðû, ìì</td> <td rowspan="2">Òîê, À</td> <td rowspan="2">Âíóòðåííèé è íàðóæíûé äèàìåòðû, ìì</td> <td rowspan="2">Òîê, À</td> <td rowspan="2">Óñëîâíûé ïðîõîä, ìì</td> <td rowspan="2">Òîëùèíà ñòåíêè, ìì</td> <td rowspan="2">Íàðóæíûé äèàìåòð, ìì</td> <td colspan="2">Ïåðåìåííûé òîê, À</td> </tr> 
        <tr> <td>ìåäíûå</td> <td>àëþìèíèåâûå</td><td>áåç ðàçðåçà</td> <td>ñ ïðîäîëüíûì ðàçðåçîì</td> </tr> 
        <tr> <td>6</td> <td>155/155</td> <td>120/120</td> <td>12/15</td> <td>340</td> <td>13/16</td> <td>295</td> <td>8</td> <td>2,8</td> <td>13,5</td> <td>75</td> <td>- </td> </tr> 
        <tr> <td>7</td> <td>195/195</td> <td>150/150</td> <td>14/18</td> <td>460</td> <td>17/20</td> <td>345</td> <td>10</td> <td>2,8</td> <td>17,0</td> <td>90</td> <td>- </td> </tr> 
        <tr> <td>8</td> <td>235/235</td> <td>180/180</td> <td>16/20</td> <td>505</td> <td>18/22</td> <td>425</td> <td>15</td> <td>3,2</td> <td>21,3</td> <td>118</td> <td>-</td> </tr> 
        <tr> <td>10</td> <td>320/320</td> <td>245/245</td> <td>18/22</td> <td>555</td> <td>27/30</td> <td>500</td> <td>20</td> <td>3,2</td> <td>26,8</td> <td>145</td> <td>-</td> </tr> 
        <tr> <td>12</td> <td>415/415</td> <td>320/320</td> <td>20/24</td> <td>600</td> <td>26/30</td> <td>575</td> <td>25</td> <td>4,0</td> <td>33,5</td> <td>180</td> <td>-</td> </tr> 
        <tr> <td>14</td> <td>505/505</td> <td>390/390</td> <td>22/26</td> <td>650</td> <td>25/30</td> <td>640</td> <td>32</td> <td>4,0</td> <td>42,3</td> <td>220</td> <td>-</td> </tr> 
        <tr> <td>15</td> <td>565/565</td> <td>435/435</td> <td>25/30</td> <td>830</td> <td>36/40</td> <td>765</td> <td>40</td> <td>4,0</td> <td>48,0</td> <td>255</td> <td>- </td> </tr> 
        <tr> <td>16</td> <td>610/615</td> <td>475/475</td> <td>29/34</td> <td>925</td> <td>35/40</td> <td>850</td> <td>50</td> <td>4,5</td> <td>60,0</td> <td>320</td> <td>-</td> </tr> 
        <tr> <td>18</td> <td>720/725</td> <td>560/560</td> <td>35/40</td> <td>1100</td> <td>40/45</td> <td>935</td> <td>65</td> <td>4,5</td> <td>75,5</td> <td>390</td> <td>-</td> </tr> 
        <tr> <td>19</td> <td>780/785</td> <td>605/610</td> <td>40/45</td> <td>1200</td> <td>45/50</td> <td>1040</td> <td>80</td> <td>4,5</td> <td>88,5</td> <td>455</td> <td>-</td> </tr> 
        <tr> <td>20</td> <td>835/840</td> <td>650/655</td> <td>45/50</td> <td>1330</td> <td>50/55</td> <td>1150</td> <td>100</td> <td>5,0</td> <td>114</td> <td>670</td> <td>770</td> </tr> 
        <tr> <td>21</td> <td>900/905</td> <td>695/700</td> <td>49/55</td> <td>1580</td> <td>54/60</td> <td>1340</td> <td>125</td> <td>5,5</td> <td>140</td> <td>800</td> <td>890</td> </tr> 
        <tr> <td>22</td> <td>955/965</td> <td>740/745</td> <td>53/60</td> <td>1860</td> <td>64/70</td> <td>1545</td> <td>150</td> <td>5,5</td> <td>165</td> <td>900</td> <td>1000</td> </tr> 
        <tr> <td>25</td> <td>1140/1165</td> <td>885/900</td> <td>62/70</td> <td>2295</td> <td>74/80</td> <td>1770</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
        <tr> <td>27</td> <td>1270/1290</td> <td>980/1000</td> <td>72/80</td> <td>2610</td> <td>72/80</td> <td>2035</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> <td>-</td> </tr> 
        <tr> <td>28</td> <td>1325/1360</td> <td>1025/1050</td> <td>75/85</td> <td>3070</td> <td>75/85</td> <td>2400</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
        <tr> <td>30</td> <td>1450/1490</td> <td>1120/1155</td> <td>90/95</td> <td>2460</td> <td>90/95</td> <td>1925</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
        <tr> <td>35</td> <td>1770/1865</td> <td>1370/1450</td> <td>95/100</td> <td>3060</td> <td>90/100</td> <td>2840</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
        <tr> <td>38</td> <td>1960/2100</td> <td>1510/1620</td> <td>-</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
        <tr> <td>40</td> <td>2080/2260</td> <td>1610/1750</td> <td>-</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
        <tr> <td>42</td> <td>2200/2430</td> <td>1700/1870</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
        <tr> <td>45</td> <td>2380/2670</td> <td>1850/2060</td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> <td>- </td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Â ÷èñëèòåëå ïðèâåäåíû íàãðóçêè ïðè ïåðåìåííîì òîêå, â çíàìåíàòåëå - ïðè ïîñòîÿííîì.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.31</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ øèí ïðÿìîóãîëüíîãî ñå÷åíèÿ</title>
        <tr> <td rowspan="3">Ðàçìåðû,ìì</td> <td colspan="4">Ìåäíûå øèíû</td> <td colspan="4">Àëþìèíèåâûå øèíû</td> <td colspan="2">Ñòàëüíûå øèíû</td> </tr> 
        <tr> <td colspan="8">Òîê<link type="footnote">*</link>, À, ïðè êîëè÷åñòâå ïîëîñ íà ïîëþñ èëè ôàçó</td> <td rowspan="2">Ðàçìåðû, ìì</td> <td rowspan="2">Òîê<link type="footnote">*</link>, À</td> </tr> 
        <tr> <td>1</td> <td>2</td> <td>3</td> <td>4</td> <td>1</td> <td>2</td> <td>3</td> <td>4</td></tr> 
        <tr> <td>15 õ 3</td> <td>210</td> <td>- </td> <td>- </td> <td>-</td> <td>165</td> <td>- </td> <td>-</td> <td>- </td> <td>16 õ 2,5</td> <td>55/70</td> </tr> 
        <tr> <td>20 õ 3</td> <td>275</td> <td>-</td> <td>-</td> <td>-</td> <td>215</td> <td>-</td> <td>-</td> <td>-</td> <td>20 õ 2,5</td> <td>60/90</td> </tr> 
        <tr> <td>25 õ 1</td> <td>340</td> <td>-</td> <td>-</td> <td>- </td> <td>265</td> <td>- </td> <td>- </td> <td>-</td> <td>25 õ 2,5</td> <td>75/110</td> </tr> 
        <tr> <td>30 õ 4</td> <td>475</td> <td>- </td> <td>- </td> <td>- </td> <td>365/370</td> <td>- </td> <td>-</td> <td>- </td> <td>20 õ 3</td> <td>65/100</td> </tr> 
        <tr> <td>40 õ 4</td> <td>625</td> <td>- /1090</td> <td>-</td> <td>- </td> <td>480</td> <td>- /855</td> <td>- </td> <td>-</td> <td>25 õ 3</td> <td>80/120</td> </tr> 
        <tr> <td>40 õ 5</td> <td>700/705</td> <td>- /1250</td> <td>- </td> <td>- </td> <td>540/545</td> <td>- /965</td> <td>-</td> <td>- </td> <td>30 õ 3</td> <td>95/140</td> </tr> 
        <tr> <td>50 õ 5</td> <td>860/870</td> <td>- /1525</td> <td>- /1895</td> <td>- </td> <td>665/670</td> <td>- /1180</td> <td>- /1470</td> <td>-</td> <td>40 õ 3</td> <td>125/190</td> </tr> 
        <tr> <td>50 õ 6</td> <td>955/960</td> <td>- /1700</td> <td>- /2145</td> <td>- </td> <td>740/745</td> <td>- /1315</td> <td>- /1655</td> <td>- </td> <td>50 õ 3</td> <td>155/230</td> </tr> 
        <tr> <td>60 õ 6</td> <td>1125/1145</td> <td>1740/1990</td> <td>2240/2495</td> <td>-</td> <td>870/880</td> <td>1350/1555</td> <td>1720/1940</td> <td>-</td> <td>60 õ 3</td> <td>185/280</td> </tr> 
        <tr> <td>80 õ 6</td> <td>1480/1510</td> <td>2110/2630</td> <td>2720/3220</td> <td>- </td> <td>1150/1170</td> <td>1630/2055</td> <td>2100/2460</td> <td>- </td> <td>70 õ 3</td> <td>215/320</td> </tr> 
        <tr> <td>100 õ 6</td> <td>1810/1875</td> <td>2470/3245</td> <td>3170/3940</td> <td>- </td> <td>1425/1455</td> <td>1935/2515</td> <td>2500/3040</td> <td>-</td> <td>75 õ 3</td> <td>230/345</td> </tr> 
        <tr> <td>60 õ 8</td> <td>1320/1345</td> <td>2160/2485</td> <td>2790/3020</td> <td>- </td> <td>1025/1040</td> <td>1680/1840</td> <td>2180/2330</td> <td>- </td> <td>80 õ 3</td> <td>245/365</td> </tr> 
        <tr> <td>80 õ 8</td> <td>1690/1755</td> <td>2620/3095</td> <td>3370/3850</td> <td>- </td> <td>1320/1355</td> <td>2040/2400</td> <td>2620/2975</td> <td>-</td> <td>90 õ 3</td> <td>275/410</td> </tr> 
        <tr> <td>100 õ 8</td> <td>2080/2180</td> <td>3060/3810</td> <td>3930/4690</td> <td>- </td> <td>1625/1690</td> <td>2390/2945</td> <td>3050/3620</td> <td>-</td> <td>100 õ 3</td> <td>305/460</td> </tr> 
        <tr> <td>120 õ 8</td> <td>2400/2600</td> <td>3400/4400</td> <td>4340/5600</td> <td>- </td> <td>1900/2040</td> <td>2650/3350</td> <td>3380/4250</td> <td>-</td> <td>20 x4</td> <td>70/115</td> </tr> 
        <tr> <td>60 õ 10</td> <td>1475/1525</td> <td>2560/2725</td> <td>3300/3530</td> <td>- </td> <td>1155/1180</td> <td>2010/2110</td> <td>2650/2720</td> <td>- </td> <td>22 x4</td> <td>75/125</td> </tr> 
        <tr> <td>80 õ 10</td> <td>1900/1990</td> <td>3100/3510</td> <td>3990/4450</td> <td>-</td> <td>1480/1540</td> <td>2410/2735</td> <td>3100/3440</td> <td>-</td> <td>25 x4</td> <td>85/140</td> </tr> 
        <tr> <td>100 õ 10</td> <td>2310/2470</td> <td>3610/4325</td> <td>4650/5385</td> <td>5300/6060</td> <td>1820/1910</td> <td>2860/3350</td> <td>3650/4160</td> <td>4150/4400</td> <td>30õ4</td> <td>100/165</td> </tr> 
        <tr> <td>120 õ 10</td> <td>2650/2950</td> <td>4100/5000</td> <td>5200/6250</td> <td>5900/6800</td> <td>2070/2300</td> <td>3200/3900</td> <td>4100/4860</td> <td>4650/5200</td> <td>40 õ 4</td> <td>130/220</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td>50 x4</td> <td>165/270</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td>60õ4</td> <td>195/325</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td>70õ4</td> <td>225/375</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td>80õ4</td> <td>260/430</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td>90õ4</td> <td>290/480</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td>100 x4</td> <td>325/535</td> </tr> 
      </table>
      <footnote>
        <p><id>*</id> Â ÷èñëèòåëå ïðèâåäåíû çíà÷åíèÿ ïåðåìåííîãî òîêà, â çíàìåíàòåëå - ïîñòîÿííîãî.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.32</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ íåèçîëèðîâàííûõ áðîíçîâûõ è ñòàëåáðîíçîâûõ ïðîâîäîâ  </title>
        <tr> <td>Ïðîâîä</td> <td>Ìàðêà ïðîâîäà</td> <td>Òîê<link type="footnote">*</link>, À </td></tr> 
        <tr> <td rowspan="8">Áðîíçîâûé</td> <td>Á-50</td> <td>215</td></tr> 
        <tr> <td>Á-70</td> <td>265</td> </tr> 
        <tr> <td>Á-95</td> <td>330</td></tr> 
        <tr> <td>Á-120</td> <td>380</td></tr> 
        <tr> <td>Á-150</td> <td>410</td></tr> 
        <tr> <td>Á-185</td> <td>500</td></tr> 
        <tr> <td>Á-240</td> <td>600</td> </tr>
        <tr> <td>Á-300</td> <td>700</td> </tr>
        <tr> <td rowspan="5">Ñòàëåáðîíçîâûé</td> <td>ÁÑ-185</td> <td>515</td> </tr>
        <tr> <td>ÁÑ-240</td> <td>640</td> </tr>
        <tr> <td>ÁÑ-300</td> <td>750</td> </tr>
        <tr> <td>ÁÑ-400</td> <td>890</td> </tr>
        <tr> <td>ÁÑ-500</td> <td>980</td> </tr>
      </table>
      <footnote>
        <p><id>*</id> Òîêè äàíû äëÿ áðîíçû ñ óäåëüíûì ñîïðîòèâëåíèåì r<sub>20</sub>=0,03 Îì<symbol lang="math" name="mult"/>ìì<sup>2</sup>/ì.</p>
      </footnote>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.33</id>.</enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ íåèçîëèðîâàííûõ ñòàëüíûõ ïðîâîäîâ </title>
        <tr> <td>Ìàðêà ïðîâîäà</td> <td>Òîê, À</td> <td>Ìàðêà ïðîâîäà</td> <td>Òîê, À</td> </tr> 
        <tr> <td>ÏÑÎ-3</td> <td>23</td> <td>ÏÑ-25</td> <td>60</td> </tr> 
        <tr> <td>ÏÑÎ-3,5</td> <td>26</td> <td>ÏÑ-35</td> <td>75</td> </tr> 
        <tr> <td>ÏÑÎ-4</td> <td>30</td> <td>ÏÑ-50</td> <td>90</td> </tr> 
        <tr> <td>ÏÑÎ-5</td> <td>35</td> <td>ÏÑ-70</td> <td>125</td> </tr> 
        <tr> <td><symbol name="empty"/></td> <td><symbol name="empty"/></td> <td>ÏÑ-95</td> <td>135</td> </tr> 
      </table>
            
      <table border="1"   width="100%">
        <enumeration>Òàáëèöà <id>1.3.34</id>.</enumeration>
        <title>
          <p>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ ÷åòûðåõïîëîñíûõ øèí ñ ðàñïîëîæåíèåì ïîëîñ ïî ñòîðîíàì êâàäðàòà (“ïîëûé ïàêåò”)</p>
          <image src="img\image-ch1-3--i13.png" />
        </title>
        <tr> <td colspan="4">Ðàçìåðû, ìì</td> <td>Ïîïåðå÷íîå ñå÷åíèå</td> <td colspan="2">Òîê À, íà ïàêåò øèí</td> </tr> 
        <tr> <td>h</td> <td>b</td> <td>h<sub>1</sub></td> <td>H</td> <td>÷åòûðåõ- ïîëîñíîé øèíû, ìì<sup>2</sup></td> <td>ìåäíûõ</td> <td>àëþìèíèåâûõ</td> </tr> 
        <tr> <td>80</td> <td>8</td> <td>140</td> <td>157</td> <td>2560</td> <td>5750</td> <td>4550</td> </tr> 
        <tr> <td>80</td> <td>10</td> <td>144</td> <td>160</td> <td>3200</td> <td>6400</td> <td>5100</td> </tr> 
        <tr> <td>100</td> <td>8</td> <td>160</td> <td>185</td> <td>3200</td> <td>7000</td> <td>5550</td> </tr> 
        <tr> <td>100</td> <td>10</td> <td>164</td> <td>188</td> <td>4000</td> <td>7700</td> <td>6200</td> </tr> 
        <tr> <td>120</td> <td>10</td> <td>184</td> <td>216</td> <td>4800</td> <td>9050</td> <td>7300</td> </tr> 
      </table>

      <table border="1"   width="100%">
        <enumeration>Òàáëèöà <id>1.3.35</id>.</enumeration>
        <title>
        <p>Äîïóñòèìûé äëèòåëüíûé òîê äëÿ øèí êîðîá÷àòîãî ñå÷åíèÿ</p>
        <image src="img\image-ch1-3--i14.png" />
        </title>
        <tr> <td colspan="4">Ðàçìåðû, ìì</td> <td rowspan="2">Ïîïåðå÷íîå ñå÷åíèå îäíîé øèíû, ìì<sup>2</sup></td> <td colspan="2">Òîê, À, íà äâå øèíû</td> </tr> 
        <tr> <td>à</td> <td>b</td> <td>c</td> <td>r</td> <td>ìåäíûå</td> <td>àëþìèíèåâûå</td> </tr> 
        <tr> <td>75</td> <td>35</td> <td>4</td> <td>6</td> <td>520</td> <td>2730</td> <td>- </td> </tr> 
        <tr> <td>75</td> <td>35</td> <td>5,5</td> <td>6</td> <td>695</td> <td>3250</td> <td>2670</td> </tr> 
        <tr> <td>100</td> <td>45</td> <td>4,5</td> <td>8</td> <td>775</td> <td>3620</td> <td>2820</td> </tr> 
        <tr> <td>100</td> <td>45</td> <td>6</td> <td>8</td> <td>1010</td> <td>4300</td> <td>3500</td> </tr> 
        <tr> <td>125</td> <td>55</td> <td>6,5</td> <td>10</td> <td>1370</td> <td>5500</td> <td>4640</td> </tr> 
        <tr> <td>150</td> <td>65</td> <td>7</td> <td>10</td> <td>1785</td> <td>7000</td> <td>5650</td> </tr> 
        <tr> <td>175</td> <td>80</td> <td>8</td> <td>12</td> <td>2440</td> <td>8550</td> <td>6430</td> </tr> 
        <tr> <td>200</td> <td>90</td> <td>10</td> <td>14</td> <td>3435</td> <td>9900</td> <td>7550</td> </tr> 
        <tr> <td>200</td> <td>90</td> <td>12</td> <td>16</td> <td>4040</td> <td>10 500</td> <td>8830</td> </tr> 
        <tr> <td>225</td> <td>105</td> <td>12,5</td> <td>16</td> <td>4880</td> <td>12 500</td> <td>10 300</td> </tr> 
        <tr> <td>250</td> <td>115</td> <td>12,5</td> <td>16</td> <td>5450</td> <td>- </td> <td>10 800</td> </tr> 
      </table>
      
  </section> <!-- ÊÎÍÅÖ : ÄÎÏÓÑÒÈÌÛÅ ÄËÈÒÅËÜÍÛÅ ÒÎÊÈ ÄËß ÍÅÈÇÎËÈÐÎÂÀÍÍÛÕ ÏÐÎÂÎÄÎÂ È ØÈÍ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÂÛÁÎÐ ÑÅ×ÅÍÈß ÏÐÎÂÎÄÍÈÊÎÂ ÏÎ ÝÊÎÍÎÌÈ×ÅÑÊÎÉ ÏËÎÒÍÎÑÒÈ ÒÎÊÀ -->
    <title>Âûáîð ñå÷åíèÿ ïðîâîäíèêîâ ïî ýêîíîìè÷åñêîé ïëîòíîñòè òîêà</title>

    <keywords>
      <word>ýêîíîìè÷åñêàÿ ïëîòíîñòü òîêà</word>
      <word>ñå÷åíèå</word>
    </keywords>
      
    <clause>
      <p><id>1.3.25</id>. Ñå÷åíèÿ ïðîâîäíèêîâ äîëæíû áûòü ïðîâåðåíû ïî ýêîíîìè÷åñêîé ïëîòíîñòè òîêà. Ýêîíîìè÷åñêè öåëåñîîáðàçíîå ñå÷åíèå s, ìì<sup>2</sup>, îïðåäåëÿåòñÿ èç ñîîòíîøåíèÿ</p>
      <equation src="img\equation-ch1-3--x3.gif" >
        <p>ãäå I - ðàñ÷åòíûé òîê â ÷àñ ìàêñèìóìà ýíåðãîñèñòåìû, À;</p>
        <p>J<sub>ýê</sub> - íîðìèðîâàííîå çíà÷åíèå ýêîíîìè÷åñêîé ïëîòíîñòè òîêà, À/ìì<sup>2</sup>, äëÿ çàäàííûõ óñëîâèé ðàáîòû, âûáèðàåìîå ïî òàáë. <link type="table">1.3.36</link>.</p>
      </equation>
      <p>Ñå÷åíèå, ïîëó÷åííîå â ðåçóëüòàòå óêàçàííîãî ðàñ÷åòà, îêðóãëÿåòñÿ äî áëèæàéøåãî ñòàíäàðòíîãî ñå÷åíèÿ. Ðàñ÷åòíûé òîê ïðèíèìàåòñÿ äëÿ íîðìàëüíîãî ðåæèìà ðàáîòû, ò. å. óâåëè÷åíèå òîêà â ïîñëåàâàðèéíûõ è ðåìîíòíûõ ðåæèìàõ ñåòè íå ó÷èòûâàåòñÿ.</p>
    </clause>
    <clause>
      <p><id>1.3.26</id>. Âûáîð ñå÷åíèé ïðîâîäîâ ëèíèé ýëåêòðîïåðåäà÷è ïîñòîÿííîãî è ïåðåìåííîãî òîêà íàïðÿæåíèåì 330 êÂ è âûøå, à òàêæå ëèíèé ìåæñèñòåìíûõ ñâÿçåé è ìîùíûõ æåñòêèõ è ãèáêèõ òîêîïðîâîäîâ, ðàáîòàþùèõ ñ áîëüøèì ÷èñëîì ÷àñîâ èñïîëüçîâàíèÿ ìàêñèìóìà, ïðîèçâîäèòñÿ íà îñíîâå òåõíèêî-ýêîíîìè÷åñêèõ ðàñ÷åòîâ</p>
    </clause>
    <clause>
      <p><id>1.3.27</id>. Óâåëè÷åíèå êîëè÷åñòâà ëèíèé èëè öåïåé ñâåðõ íåîáõîäèìîãî ïî óñëîâèÿì íàäåæíîñòè ýëåêòðîñíàáæåíèÿ â öåëÿõ óäîâëåòâîðåíèÿ ýêîíîìè÷åñêîé ïëîòíîñòè òîêà ïðîèçâîäèòñÿ íà îñíîâå òåõíèêî-ýêîíîìè÷åñêîãî ðàñ÷åòà. Ïðè ýòîì âî èçáåæàíèå óâåëè÷åíèÿ êîëè÷åñòâà ëèíèé èëè öåïåé äîïóñêàåòñÿ äâóêðàòíîå ïðåâûøåíèå íîðìèðîâàííûõ çíà÷åíèè, ïðèâåäåííûõ â òàáë. <link type="table">1.3.36</link>..</p>
      <p>Â òåõíèêî-ýêîíîìè÷åñêèõ ðàñ÷åòàõ ñëåäóåò ó÷èòûâàòü âñå âëîæåíèÿ â äîïîëíèòåëüíóþ ëèíèþ, âêëþ÷àÿ îáîðóäîâàíèå è êàìåðû ðàñïðåäåëèòåëüíûõ óñòðîéñòâ íà îáîèõ êîíöàõ ëèíèé. Ñëåäóåò òàêæå ïðîâåðÿòü öåëåñîîáðàçíîñòü ïîâûøåíèÿ íàïðÿæåíèÿ ëèíèè.</p>
      <p>Äàííûìè óêàçàíèÿìè ñëåäóåò ðóêîâîäñòâîâàòüñÿ òàêæå ïðè çàìåíå ñóùåñòâóþùèõ ïðîâîäîâ ïðîâîäàìè áîëüøåãî ñå÷åíèÿ èëè ïðè ïðîêëàäêå äîïîëíèòåëüíûõ ëèíèé äëÿ îáåñïå÷åíèÿ ýêîíîìè÷åñêîé ïëîòíîñòè òîêà ïðè ðîñòå íàãðóçêè. Â ýòèõ ñëó÷àÿõ äîëæíà ó÷èòûâàòüñÿ òàêæå ïîëíàÿ ñòîèìîñòü âñåõ ðàáîò ïî äåìîíòàæó è ìîíòàæó îáîðóäîâàíèÿ ëèíèè, âêëþ÷àÿ ñòîèìîñòü àïïàðàòîâ è ìàòåðèàëîâ.</p>
    </clause>
      <table border="1"   width="100%"> 
        <enumeration>Òàáëèöà <id>1.3.36</id>.</enumeration>
        <title>Ýêîíîìè÷åñêàÿ ïëîòíîñòü òîêà</title>
        <tr> <td rowspan="2">Ïðîâîäíèêè</td> <td colspan="3">Ýêîíîìè÷åñêàÿ ïëîòíîñòü òîêà, À/ìì<sup>2</sup>, ïðè ÷èñëå ÷àñîâ èñïîëüçîâàíèÿ ìàêñèìóìà íàãðóçêè â ãîä</td> </tr> 
        <tr> <td>áîëåå 1000 äî 3000</td> <td>áîëåå 3000 äî 5000</td> <td>áîëåå 5000</td> </tr> 
        <tr> <td colspan="4">Íåèçîëèðîâàííûå ïðîâîäà è øèíû:</td></tr> 
        <tr> <td>ìåäíûå</td> <td>2,5</td> <td>2,1</td> <td>1,8</td> </tr> 
        <tr> <td>àëþìèíèåâûå</td> <td>1,3</td> <td>1,1</td> <td>1,0</td> </tr> 
        <tr> <td colspan="4">Êàáåëè ñ áóìàæíîé è ïðîâîäà ñ ðåçèíîâîé è ïîëèâèíèë-õëîðèäíîé èçîëÿöèåé ñ æèëàìè:</td></tr> 
        <tr> <td>ìåäíûìè</td> <td>3,0</td> <td>2,5</td> <td>2,0</td> </tr> 
        <tr> <td>àëþìèíèåâûìè</td> <td>1,6</td> <td>1,4</td> <td>1,2</td> </tr> 
        <tr> <td colspan="4">Êàáåëè ñ ðåçèíîâîé è ïëàñòìàññîâîé èçîëÿöèåé ñ æèëàìè:</td></tr> 
        <tr> <td>ìåäíûìè</td> <td>3,5</td> <td>3,1</td> <td>2,7</td> </tr> 
        <tr> <td>àëþìèíèåâûìè</td> <td>1,9</td> <td>1,7</td> <td>1,6</td> </tr> 
      </table>
    <clause>
      <p><id>1.3.28</id>. Ïðîâåðêå ïî ýêîíîìè÷åñêîé ïëîòíîñòè òîêà íå ïîäëåæàò: </p>
      <list>
        <li>ñåòè ïðîìûøëåííûõ ïðåäïðèÿòèé è ñîîðóæåíèé íàïðÿæåíèåì äî 1 êÂ ïðè ÷èñëå ÷àñîâ èñïîëüçîâàíèÿ ìàêñèìóìà íàãðóçêè ïðåäïðèÿòèé äî 4000- 5000;</li>
        <li>îòâåòâëåíèÿ ê îòäåëüíûì ýëåêòðîïðèåìíèêàì íàïðÿæåíèåì äî 1 êÂ, à òàêæå îñâåòèòåëüíûå ñåòè ïðîìûøëåííûõ ïðåäïðèÿòèé, æèëûõ è îáùåñòâåííûõ çäàíèé;</li>
        <li>ñáîðíûå øèíû ýëåêòðîóñòàíîâîê è îøèíîâêà â ïðåäåëàõ îòêðûòûõ è çàêðûòûõ ðàñïðåäåëèòåëüíûõ óñòðîéñòâ âñåõ íàïðÿæåíèé; </li>
        <li>ïðîâîäíèêè, èäóùèå ê ðåçèñòîðàì, ïóñêîâûì ðåîñòàòàì è ò. ï.; </li>
        <li>ñåòè âðåìåííûõ ñîîðóæåíèé, à òàêæå óñòðîéñòâà ñî ñðîêîì ñëóæáû 3-5 ëåò.</li>
      </list>
    </clause>
    <clause>
      <p><id>1.3.29</id>. Ïðè ïîëüçîâàíèè òàáë. <link type="table">1.3.36</link>. íåîáõîäèìî ðóêîâîäñòâîâàòüñÿ ñëåäóþùèì (ñì. òàêæå <link type="clause">1.3.27</link>.):</p>
      <list>
        <li><marker>1.</marker> Ïðè ìàêñèìóìå íàãðóçêè â íî÷íîå âðåìÿ ýêîíîìè÷åñêàÿ ïëîòíîñòü òîêà óâåëè÷èâàåòñÿ íà 40 %.</li>
        <li><marker>2.</marker> Äëÿ èçîëèðîâàííûõ ïðîâîäíèêîâ ñå÷åíèåì 16 ìì<sup>2</sup> è ìåíåå ýêîíîìè÷åñêàÿ ïëîòíîñòü òîêà óâåëè÷èâàåòñÿ íà 40%.</li>
        <li>
          <p><marker>3.</marker> Äëÿ ëèíèé îäèíàêîâîãî ñå÷åíèÿ ñ ï îòâåòâëÿþùèìèñÿ íàãðóçêàìè ýêîíîìè÷åñêàÿ ïëîòíîñòü òîêà â íà÷àëå ëèíèè ìîæåò áûòü óâåëè÷åíà â k<sub>ó</sub> ðàç, ïðè÷åì k<sub>ó</sub> îïðåäåëÿåòñÿ èç âûðàæåíèÿ</p>
          <equation src="img\equation-ch1-3--x4.gif" >
            <p>ãäå I<sub>1</sub>, I<sub>2</sub>, ..., I<sub>n</sub> - íàãðóçêè îòäåëüíûõ ó÷àñòêîâ ëèíèè;</p>
            <p>l<sub>1</sub>, l<sub>2</sub>, ..., l<sub>n</sub> - äëèíû îòäåëüíûõ ó÷àñòêîâ ëèíèè;</p>
            <p>l - ïîëíàÿ äëèíà ëèíèè.</p>
          </equation>
        </li>
        <li>
          <p><marker>4.</marker> Ïðè âûáîðå ñå÷åíèé ïðîâîäíèêîâ äëÿ ïèòàíèÿ ï îäíîòèïíûõ, âçàèìîðåçåðâèðóåìûõ ýëåêòðîïðèåìíèêîâ (íàïðèìåð, íàñîñîâ âîäîñíàáæåíèÿ, ïðåîáðàçîâàòåëüíûõ àãðåãàòîâ è ò. ä.), èç êîòîðûõ ò îäíîâðåìåííî íàõîäÿòñÿ â ðàáîòå, ýêîíîìè÷åñêàÿ ïëîòíîñòü òîêà ìîæåò áûòü óâåëè÷åíà ïðîòèâ çíà÷åíèé, ïðèâåäåííûõ â òàáë.<link type="table">1.3.36</link>., â k<sub>n</sub> ðàç, ãäå k<sub>n</sub> ðàâíî:</p>
          <equation src="img\equation-ch1-3--x5.gif" />
        </li>
      </list>
    </clause>
    <clause>
      <p><id>1.3.30</id>. Ñå÷åíèå ïðîâîäîâ ÂË 35 êÂ â ñåëüñêîé ìåñòíîñòè, ïèòàþùèõ ïîíèæàþùèå ïîäñòàíöèè 35/6 - 10 êÂ ñ òðàíñôîðìàòîðàìè ñ ðåãóëèðîâàíèåì íàïðÿæåíèÿ ïîä íàãðóçêîé, äîëæíî âûáèðàòüñÿ ïî ýêîíîìè÷åñêîé ïëîòíîñòè òîêà. Ðàñ÷åòíóþ íàãðóçêó ïðè âûáîðå ñå÷åíèé ïðîâîäîâ ðåêîìåíäóåòñÿ ïðèíèìàòü íà ïåðñïåêòèâó â 5 ëåò, ñ÷èòàÿ îò ãîäà ââîäà ÂË â ýêñïëóàòàöèþ. Äëÿ ÂË 35 êÂ, ïðåäíàçíà÷åííûõ äëÿ ðåçåðâèðîâàíèÿ â ñåòÿõ 35 êÂ â ñåëüñêîé ìåñòíîñòè, äîëæíû ïðèìåíÿòüñÿ ìèíèìàëüíûå ïî äëèòåëüíî äîïóñòèìîìó òîêó ñå÷åíèÿ ïðîâîäîâ, èñõîäÿ èç îáåñïå÷åíèÿ ïèòàíèÿ ïîòðåáèòåëåé ýëåêòðîýíåðãèè â ïîñëåàâàðèéíûõ è ðåìîíòíûõ ðåæèìàõ.</p>
    </clause>
    <clause>
      <p><id>1.3.31</id>. Âûáîð ýêîíîìè÷åñêèõ ñå÷åíèé ïðîâîäîâ âîçäóøíûõ è æèë êàáåëüíûõ ëèíèé, èìåþùèõ ïðîìåæóòî÷íûå îòáîðû ìîùíîñòè, ñëåäóåò ïðîèçâîäèòü äëÿ êàæäîãî èç ó÷àñòêîâ, èñõîäÿ èç ñîîòâåòñòâóþùèõ ðàñ÷åòíûõ òîêîâ ó÷àñòêîâ. Ïðè ýòîì äëÿ ñîñåäíèõ ó÷àñòêîâ äîïóñêàåòñÿ ïðèíèìàòü îäèíàêîâîå ñå÷åíèå ïðîâîäà, ñîîòâåòñòâóþùåå ýêîíîìè÷åñêîìó äëÿ íàèáîëåå ïðîòÿæåííîãî ó÷àñòêà, åñëè ðàçíèöà ìåæäó çíà÷åíèÿìè ýêîíîìè÷åñêîãî ñå÷åíèÿ äëÿ ýòèõ ó÷àñòêîâ íàõîäèòñÿ â ïðåäåëàõ îäíîé ñòóïåíè ïî øêàëå ñòàíäàðòíûõ ñå÷åíèé. Ñå÷åíèÿ ïðîâîäîâ íà îòâåòâëåíèÿõ äëèíîé äî 1 êì ïðèíèìàþòñÿ òàêèìè æå, êàê íà ÂË, îò êîòîðîé ïðîèçâîäèòñÿ îòâåòâëåíèå. Ïðè áîëüøåé äëèíå îòâåòâëåíèÿ ýêîíîìè÷åñêîå ñå÷åíèå îïðåäåëÿåòñÿ ïî ðàñ÷åòíîé íàãðóçêå ýòîãî îòâåòâëåíèÿ.</p>
    </clause>
    <clause>
      <p><id>1.3.32</id>. Äëÿ ëèíèé ýëåêòðîïåðåäà÷è íàïðÿæåíèåì 6-20 êÂ ïðèâåäåííûå â òàáë. <link type="table">1.3.36</link>. çíà÷åíèÿ ïëîòíîñòè òîêà äîïóñêàåòñÿ ïðèìåíÿòü ëèøü òîãäà, êîãäà îíè íå âûçûâàþò îòêëîíåíèÿ íàïðÿæåíèÿ ó ïðèåìíèêîâ ýëåêòðîýíåðãèè ñâåðõ äîïóñòèìûõ ïðåäåëîâ ñ ó÷åòîì ïðèìåíÿåìûõ ñðåäñòâ ðåãóëèðîâàíèÿ íàïðÿæåíèÿ è êîìïåíñàöèè ðåàêòèâíîé ìîùíîñòè.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÂÛÁÎÐ ÑÅ×ÅÍÈß ÏÐÎÂÎÄÍÈÊÎÂ ÏÎ ÝÊÎÍÎÌÈ×ÅÑÊÎÉ ÏËÎÒÍÎÑÒÈ ÒÎÊÀ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÏÐÎÂÅÐÊÀ ÏÐÎÂÎÄÍÈÊÎÂ ÏÎ ÓÑËÎÂÈßÌ ÊÎÐÎÍÛ È ÐÀÄÈÎÏÎÌÅÕ -->
    <title>Ïðîâåðêà ïðîâîäíèêîâ ïî óñëîâèÿì êîðîíû è ðàäèîïîìåõ</title>

    <keywords>
      <word>êîðîíà</word>
      <word>íàïðÿæåííîñòü ïîëÿ</word>
      <word>óðîâåíü ðàäèîïîìåõ</word>
      <word>äîïóñòèìûé óðîâåíü ðàäèîïîìåõ</word>
    </keywords>
      
      
    <clause>
      <p><id>1.3.33</id>. Ïðè íàïðÿæåíèè 35 êÂ è âûøå ïðîâîäíèêè äîëæíû áûòü ïðîâåðåíû ïî óñëîâèÿì îáðàçîâàíèÿ êîðîíû ñ ó÷åòîì ñðåäíåãîäîâûõ çíà÷åíèé ïëîòíîñòè è òåìïåðàòóðû âîçäóõà íà âûñîòå ðàñïîëîæåíèÿ äàííîé ýëåêòðîóñòàíîâêè íàä óðîâíåì ìîðÿ, ïðèâåäåííîãî ðàäèóñà ïðîâîäíèêà, à òàêæå êîýôôèöèåíòà íåãëàäêîñòè ïðîâîäíèêîâ.</p>
      <p>Ïðè ýòîì íàèáîëüøàÿ íàïðÿæåííîñòü ïîëÿ ó ïîâåðõíîñòè ëþáîãî èç ïðîâîäíèêîâ, îïðåäåëåííàÿ ïðè ñðåäíåì ýêñïëóàòàöèîííîì íàïðÿæåíèè, äîëæíà áûòü íå áîëåå 0,9 íà÷àëüíîé íàïðÿæåííîñòè ýëåêòðè÷åñêîãî ïîëÿ, ñîîòâåòñòâóþùåé ïîÿâëåíèþ îáùåé êîðîíû.</p>
      <p>Ïðîâåðêó ñëåäóåò ïðîâîäèòü â ñîîòâåòñòâèè ñ äåéñòâóþùèìè ðóêîâîäÿùèìè óêàçàíèÿìè.</p>
      <p>Êðîìå òîãî, äëÿ ïðîâîäíèêîâ íåîáõîäèìà ïðîâåðêà ïî óñëîâèÿì äîïóñòèìîãî óðîâíÿ ðàäèîïîìåõ îò êîðîíû.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÏÐÎÂÅÐÊÀ ÏÐÎÂÎÄÍÈÊÎÂ ÏÎ ÓÑËÎÂÈßÌ ÊÎÐÎÍÛ È ÐÀÄÈÎÏÎÌÅÕ -->

</section> <!-- ÊÎÍÅÖ : Ãëàâà 1.3. ÂÛÁÎÐ ÏÐÎÂÎÄÍÈÊÎÂ ÏÎ ÍÀÃÐÅÂÓ, ÝÊÎÍÎÌÈ×ÅÑÊÎÉ ÏËÎÒÍÎÑÒÈ ÒÎÊÀ È ÏÎ ÓÑËÎÂÈßÌ ÊÎÐÎÍÛ -->

