<?xml version="1.0" encoding="windows-1251"?>

<?xml-stylesheet type="text/xsl" href="main.xsl" ?>

<section>  <!-- ÍÀ×ÀËÎ: Ãëàâà 2.3. ÊÀÁÅËÜÍÛÅ ËÈÍÈÈ ÍÀÏÐßÆÅÍÈÅÌ ÄÎ 220 êÂ -->

  <param name="èçäàíèå" value="6" />

  <enumeration>Ãëàâà <id>2.3</id>.</enumeration>
  <title>Êàáåëüíûå ëèíèè íàïðÿæåíèåì äî 220 êÂ</title>
  
  <endorsed>
    <p>Ñîãëàñîâàíà</p>
    <p>ñ Ãîññòðîåì ÑÑÑÐ</p>
    <p>10 èþíÿ 1975 ã.</p>
  </endorsed>
  <endorsed>
    <p>Óòâåðæäåíà</p>
    <p>Ãëàâòåõóïðàâëåíèåì</p>
    <p>è Ãîñýíåðãîíàäçîðîì</p>
    <p>Ìèíýíåðãî ÑÑÑÐ</p>
    <p>18 àâãóñòà 1975 ã.</p>
  </endorsed>
  <endorsed>
    <p>Âíåñåíû èçìåíåíèÿ ðåøåíèÿìè</p>
    <p>Ãëàâòåõóïðàâëåíèÿ è</p>
    <p>Ãëàâãîñýíåðãîíàäçîðà</p>
    <p>Ìèíýíåðãî ÑÑÑÐ</p>
    <p>¹ Ý-13/77 îò 19 äåêàáðÿ 1977 ã.,</p>
    <p>¹ Ý-1/78 îò 11 ÿíâàðÿ 1978 ã.,</p>
    <p>¹ Ý-2/80 îò 28 ÿíâàðÿ 1980 ã.,</p>
    <p>¹ Ý-6/81 îò 15 ìàÿ 1981 ã.,</p>
    <p>¹ Ý-10/81 îò 20 àâãóñòà 1981 ã. è</p>
    <p>¹ Ý-3/83 îò 28 ôåâðàëÿ 1983 ã.</p>
    <p>Èçìåíåíèÿ è äîïîëíåíèÿ, óòâ. Ìèíòîïýíåðãî 13.07.1998</p>
  </endorsed>


  <section>  <!-- ÍÀ×ÀËÎ: ÎÁËÀÑÒÜ ÏÐÈÌÅÍÅÍÈß, ÎÏÐÅÄÅËÅÍÈß -->
    <title>Îáëàñòü ïðèìåíåíèÿ, îïðåäåëåíèÿ</title>

    <keywords>
      <word>êàáåëü</word>
      <word>êàáåëüíàÿ ëèíèÿ</word>
      <word>êàáåëüíîå ñîîðóæåíèå</word>
      <word>êàáåëüíûé òóíåëü</word>
      <word>êàáåëüíûé êàíàë</word>
      <word>êàáåëüíàÿ øàõòà</word>
      <word>êàáåëüíûé ýòàæ</word>
      <word>äâîéíîé ïîë</word>
      <word>êàáåëüíûé áëîê</word>
      <word>êàáåëüíàÿ êàìåðà</word>
      <word>êàáåëüíàÿ ýñòàêàäà</word>
      <word>êàáåëüíàÿ ãàëëåðåÿ</word>
      <word>êîðîá</word>
      <word>ëîòîê</word>
      <word>ìàñëîíàïîëíåííàÿ ëèíèÿ</word>
      <word>ñåêöèÿ ìàñëîíàïîëíåííîé ëèíèè</word>
      <word>ïîäïèòûâàþùèé ïóíêò</word>
      <word>ðàçâåòâèòåëüíîå óñòðîéñòâî</word>
      <word>ïîäïèòûâàþùèé àãðåãàò</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.1</id>. Íàñòîÿùàÿ ãëàâà<link type="footnote">1</link> Ïðàâèë ðàñïðîñòðàíÿåòñÿ íà êàáåëüíûå ñèëîâûå ëèíèè äî 220 êÂ, à òàêæå ëèíèè, âûïîëíÿåìûå êîíòðîëüíûìè êàáåëÿìè. Êàáåëüíûå ëèíèè áîëåå âûñîêèõ íàïðÿæåíèé âûïîëíÿþòñÿ ïî ñïåöèàëüíûì ïðîåêòàì. Äîïîëíèòåëüíûå òðåáîâàíèÿ ê êàáåëüíûì ëèíèÿì ïðèâåäåíû â ãë. <link type="section">7.3</link>, <link type="section">7.4</link> è <link type="section">7.7</link>.</p>
    </clause>
    <footnote>
      <p><id>1</id> Ñîãëàñîâàíà ñ Ãîññòðîåì ÑÑÑÐ 10 èþíÿ 1975 ã.; óòâåðæäåíà Ãëàâòåõóïðàâëåíèåì Ìèíýíåðãî ÑÑÑÐ 18 àâãóñòà 1975 ã. Âíåñåíû èçìåíåíèÿ Ðåøåíèÿìè Ãëàâòåõóïðàâëåíèÿ Ìèíýíåðãî ÑÑÑÐ ý Ý-13/77 îò 19 äåêàáðÿ 1977 ã., ý Ý-1/78 îò 11 ÿíâàðÿ 1978 ã., ýÝ-2/80 îò 28 ÿíâàðÿ 1980 ã., ý Ý-6/81 îò 15 ìàÿ 1981 ã., ý Ý-10/81 îò 20 àâãóñòà 1981 ã. è ý Ý-3/83 îò 28 ôåâðàëÿ 1983 ã.</p>
    </footnote>
    <clause>
      <p><id>2.3.2</id>. <def value="êàáåëüíàÿ ëèíèÿ">Êàáåëüíîé ëèíèåé</def> íàçûâàåòñÿ ëèíèÿ äëÿ ïåðåäà÷è ýëåêòðîýíåðãèè èëè îòäåëüíûõ èìïóëüñîâ åå, ñîñòîÿùàÿ èç îäíîãî èëè íåñêîëüêèõ ïàðàëëåëüíûõ êàáåëåé ñ ñîåäèíèòåëüíûìè, ñòîïîðíûìè è êîíöåâûìè ìóôòàìè (çàäåëêàìè) è êðåïåæíûìè äåòàëÿìè, à äëÿ ìàñëîíàïîëíåííûõ ëèíèé, êðîìå òîãî, ñ ïîäïëûâàþùèìè àïïàðàòàìè è ñèñòåìîé ñèãíàëèçàöèè äàâëåíèÿ ìàñëà.</p>
    </clause>
    <clause>
      <p><id>2.3.3</id>. <def value="êàáåëüíîå ñîîðóæåíèå">Êàáåëüíûì ñîîðóæåíèåì</def> íàçûâàåòñÿ ñîîðóæåíèå, ñïåöèàëüíî ïðåäíàçíà÷åííîå äëÿ ðàçìåùåíèÿ â íåì êàáåëåé, êàáåëüíûõ ìóôò, à òàêæå ìàñëîïîäïèòûâàþùèõ àïïàðàòîâ è äðóãîãî îáîðóäîâàíèÿ, ïðåäíàçíà÷åííîãî äëÿ îáåñïå÷åíèÿ íîðìàëüíîé ðàáîòû ìàñëîíàïîëíåííûõ êàáåëüíûõ ëèíèé. Ê êàáåëüíûì ñîîðóæåíèÿì îòíîñÿòñÿ: êàáåëüíûå òóííåëè, êàíàëû, êîðîáà, áëîêè, øàõòû, ýòàæè, äâîéíûå ïîëû, êàáåëüíûå ýñòàêàäû, ãàëåðåè, êàìåðû, ïîäïèòûâàþùèå ïóíêòû.</p>
      <p><def value="êàáåëüíûé òóííåëü">Êàáåëüíûì òóííåëåì</def> íàçûâàåòñÿ çàêðûòîå ñîîðóæåíèå (êîðèäîð) ñ ðàñïîëîæåííûìè â íåì îïîðíûìè êîíñòðóêöèÿìè äëÿ ðàçìåùåíèÿ íà íèõ êàáåëåé è êàáåëüíûõ ìóôò, ñî ñâîáîäíûì ïðîõîäîì ïî âñåé äëèíå, ïîçâîëÿþùèì ïðîèçâîäèòü ïðîêëàäêó êàáåëåé, ðåìîíòû è îñìîòðû êàáåëüíûõ ëèíèé.</p>
      <p><def value="êàáåëüíûé êàíàë">Êàáåëüíûì êàíàëîì</def> íàçûâàåòñÿ çàêðûòîå è çàãëóáëåííîå (÷àñòè÷íî èëè ïîëíîñòüþ) â ãðóíò, ïîë, ïåðåêðûòèå è ò. ï. íåïðîõîäíîå ñîîðóæåíèå, ïðåäíàçíà÷åííîå äëÿ ðàçìåùåíèÿ â íåì êàáåëåé, óêëàäêó, îñìîòð è ðåìîíò êîòîðûõ âîçìîæíî ïðîèçâîäèòü ëèøü ïðè ñíÿòîì ïåðåêðûòèè.</p>
      <p><def value="êàáåëüíàÿ øàõòà">Êàáåëüíîé øàõòîé</def> íàçûâàåòñÿ âåðòèêàëüíîå êàáåëüíîå ñîîðóæåíèå (êàê ïðàâèëî, ïðÿìîóãîëüíîãî ñå÷åíèÿ), ó êîòîðîãî âûñîòà â íåñêîëüêî ðàç áîëüøå ñòîðîíû ñå÷åíèÿ, ñíàáæåííîå ñêîáàìè èëè ëåñòíèöåé äëÿ ïåðåäâèæåíèÿ âäîëü íåãî ëþäåé (ïðîõîäíûå øàõòû) èëè ñúåìíîé ïîëíîñòüþ èëè ÷àñòè÷íî ñòåíêîé (íåïðîõîäíûå øàõòû).</p>
      <p><def value="êàáåëüíûé ýòàæ">Êàáåëüíûì ýòàæîì</def> íàçûâàåòñÿ ÷àñòü çäàíèÿ, îãðàíè÷åííàÿ ïîëîì è ïåðåêðûòèåì èëè ïîêðûòèåì, ñ ðàññòîÿíèåì ìåæäó ïîëîì è âûñòóïàþùèìè ÷àñòÿìè ïåðåêðûòèÿ èëè ïîêðûòèÿ íå ìåíåå 1,8 ì.</p>
      <p><def value="äâîéíîé ïîë">Äâîéíûì ïîëîì</def> íàçûâàåòñÿ ïîëîñòü, îãðàíè÷åííàÿ ñòåíàìè ïîìåùåíèÿ, ìåæäóýòàæíûì ïåðåêðûòèåì è ïîëîì ïîìåùåíèÿ ñî ñúåìíûìè ïëèòàìè (íà âñåé èëè ÷àñòè ïëîùàäè).</p>
      <p><def value="êàáåëüíûé áëîê">Êàáåëüíûì áëîêîì</def> íàçûâàåòñÿ êàáåëüíîå ñîîðóæåíèå ñ òðóáàìè (êàíàëàìè) äëÿ ïðîêëàäêè â íèõ êàáåëåé ñ îòíîñÿùèìèñÿ ê íåìó êîëîäöàìè.</p>
      <p><def value="êàáåëüíàÿ êàìåðà">Êàáåëüíîé êàìåðîé</def> íàçûâàåòñÿ ïîäçåìíîå êàáåëüíîå ñîîðóæåíèå, çàêðûâàåìîå ãëóõîé ñúåìíîé áåòîííîé ïëèòîé, ïðåäíàçíà÷åííîå äëÿ óêëàäêè êàáåëüíûõ ìóôò èëè äëÿ ïðîòÿæêè êàáåëåé â áëîêè. Êàìåðà, èìåþùàÿ ëþê äëÿ âõîäà â íåå, íàçûâàåòñÿ êàáåëüíûì êîëîäöåì.</p>
      <p><def value="êàáåëüíàÿ ýñòàêàäà">Êàáåëüíîé ýñòàêàäîé</def> íàçûâàåòñÿ íàäçåìíîå èëè íàçåìíîå îòêðûòîå ãîðèçîíòàëüíîå èëè íàêëîííîå ïðîòÿæåííîå êàáåëüíîå ñîîðóæåíèå. Êàáåëüíàÿ ýñòàêàäà ìîæåò áûòü ïðîõîäíîé èëè íåïðîõîäíîé.</p>
      <p><def value="êàáåëüíàÿ ãàëåðåÿ">Êàáåëüíîé ãàëåðååé</def> íàçûâàåòñÿ íàäçåìíîå èëè íàçåìíîå çàêðûòîå ïîëíîñòüþ èëè ÷àñòè÷íî (íàïðèìåð, áåç áîêîâûõ ñòåí) ãîðèçîíòàëüíîå èëè íàêëîííîå ïðîòÿæåííîå ïðîõîäíîå êàáåëüíîå ñîîðóæåíèå.</p>
    </clause>
    <clause>
      <p><id>2.3.4</id>. <def value="êîðîá">Êîðîáîì</def> íàçûâàåòñÿ - ñì. <link type="clause">2.1.10</link>. </p>
    </clause>
    <clause>
      <p><id>2.3.5</id>. <def value="ëîòîê">Ëîòêîì</def> íàçûâàåòñÿ - ñì. <link type="clause">2.1.11</link>.</p>
    </clause>
    <clause>
      <p><id>2.3.6</id>. <def value="êàáåëüíàÿ ìàñëîíàïîëíåííàÿ ëèíèÿ">Êàáåëüíîé ìàñëîíàïîëíåííîé ëèíèåé íèçêîãî èëè âûñîêîãî äàâëåíèÿ</def> íàçûâàåòñÿ ëèíèÿ, â êîòîðîé äëèòåëüíî äîïóñòèìîå èçáûòî÷íîå äàâëåíèå ñîñòàâëÿåò:</p>
      <list>
        <li>0,0245-0,294 ÌÏà (0,25-3,0 êãñ/ñì<sup>2</sup>) äëÿ êàáåëåé íèçêîãî äàâëåíèÿ â ñâèíöîâîé îáîëî÷êå;</li>
        <li>0,0245-0,49 ÌÏà (0,25-5,0 êãñ/ñì<sup>2</sup>) äëÿ êàáåëåé íèçêîãî äàâëåíèÿ â àëþìèíèåâîé îáîëî÷êå;</li>
        <li>1,08-1,57 ÌÏà (11-16 êãñ/ñì<sup>2</sup>) äëÿ êàáåëåé âûñîêîãî äàâëåíèÿ. </li>
      </list>
    </clause>
    <clause>
      <p><id>2.3.7</id>. <def value="ñåêöèÿ êàáåëüíîé ìàñëîíàïîëíåííîé ëèíèè íèçêîãî äàâëåíèÿ">Ñåêöèåé êàáåëüíîé ìàñëîíàïîëíåííîé ëèíèè íèçêîãî äàâëåíèÿ</def> íàçûâàåòñÿ ó÷àñòîê ëèíèè ìåæäó ñòîïîðíûìè ìóôòàìè èëè ñòîïîðíîé è êîíöåâîé ìóôòàìè.</p>
    </clause>
    <clause>
      <p><id>2.3.8</id>. <def value="ïîäïèòûâàþùèé ïóíêò">Ïîäïèòûâàþùèì ïóíêòîì</def> íàçûâàåòñÿ íàäçåìíîå, íàçåìíîå èëè ïîäçåìíîå ñîîðóæåíèå ñ ïîäïèòûâàþùèìè àïïàðàòàìè è îáîðóäîâàíèåì (áàêè ïèòàíèÿ, áàêè äàâëåíèÿ, ïîäïèòûâàþùèå àãðåãàòû è äð.).</p>
    </clause>
    <clause>
      <p><id>2.3.9</id>. <def value="ðàçâåòâèòåëüíîå óñòðîéñòâî">Ðàçâåòâèòåëüíûì óñòðîéñòâîì</def> íàçûâàåòñÿ ÷àñòü êàáåëüíîé ëèíèè âûñîêîãî äàâëåíèÿ ìåæäó êîíöîì ñòàëüíîãî òðóáîïðîâîäà è êîíöåâûìè îäíîôàçíûìè ìóôòàìè.</p>
    </clause>
    <clause>
      <p><id>2.3.10</id>. <def value="ïîäïèòûâàþùèé àãðåãàò">Ïîäïèòûâàþùèì àãðåãàòîì</def> íàçûâàåòñÿ àâòîìàòè÷åñêè äåéñòâóþùåå óñòðîéñòâî, ñîñòîÿùåå èç áàêîâ, íàñîñîâ, òðóá, ïåðåïóñêíûõ êëàïàíîâ, âåíòèëåé, ùèòà àâòîìàòèêè è äðóãîãî îáîðóäîâàíèÿ, ïðåäíàçíà÷åííîãî äëÿ îáåñïå÷åíèÿ ïîäïèòêè ìàñëîì êàáåëüíîé ëèíèè âûñîêîãî äàâëåíèÿ.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÎÁËÀÑÒÜ ÏÐÈÌÅÍÅÍÈß, ÎÏÐÅÄÅËÅÍÈß -->

  <section>  <!-- ÍÀ×ÀËÎ: ÎÁÙÈÅ ÒÐÅÁÎÂÀÍÈß -->
    <title>Îáùèå òðåáîâàíèÿ</title>

    <keywords>
      <word>ïðîåêòèðîâàíèå êàáåëüíûõ ëèíèé</word>
      <word>îõðàííàÿ çîíà</word>
      <word>âûñîòà</word>
      <word>çàùèòà</word>
      <word>ðàäèóñ êðèâîé èçãèáà</word>
      <word>íîìåð</word>
      <word>íàèìåíîâàíèå</word>
      <word>îïîçíàâàòåëüíûé çíàê</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.11</id>. Ïðîåêòèðîâàíèå è ñîîðóæåíèå êàáåëüíûõ ëèíèé äîëæíû ïðîèçâîäèòüñÿ íà îñíîâå òåõíèêî-ýêîíîìè÷åñêèõ ðàñ÷åòîâ ñ ó÷åòîì ðàçâèòèÿ ñåòè, îòâåòñòâåííîñòè è íàçíà÷åíèÿ ëèíèè, õàðàêòåðà òðàññû, ñïîñîáà ïðîêëàäêè, êîíñòðóêöèé êàáåëåé è ò. ï.</p>
    </clause>
    <clause>
      <p><id>2.3.12</id>. Ïðè âûáîðå òðàññû êàáåëüíîé ëèíèè ñëåäóåò ïî âîçìîæíîñòè èçáåãàòü ó÷àñòêîâ ñ ãðóíòàìè, àãðåññèâíûìè ïî îòíîøåíèþ ê ìåòàëëè÷åñêèì îáîëî÷êàì êàáåëåé (ñì. òàêæå <link type="clause">2.3.44</link>.).</p>
    </clause>
    <clause>
      <p><id>2.3.13</id>. Íàä ïîäçåìíûìè êàáåëüíûìè ëèíèÿìè â ñîîòâåòñòâèè ñ äåéñòâóþùèìè ïðàâèëàìè îõðàíû ýëåêòðè÷åñêèõ ñåòåé äîëæíû óñòàíàâëèâàòüñÿ îõðàííûå çîíû â ðàçìåðå ïëîùàäêè íàä êàáåëÿìè:</p>
      <list>
        <li>äëÿ êàáåëüíûõ ëèíèé âûøå 1 êÂ ïî 1 ì ñ êàæäîé ñòîðîíû îò êðàéíèõ êàáåëåé;</li>
        <li>äëÿ êàáåëüíûõ ëèíèé äî 1 êÂ ïî 1 ì ñ êàæäîé ñòîðîíû îò êðàéíèõ êàáåëåé, à ïðè ïðîõîæäåíèè êàáåëüíûõ ëèíèé â ãîðîäàõ ïîä òðîòóàðàìè - íà 0,6 ì â ñòîðîíó çäàíèé ñîîðóæåíèé è íà 1 ì â ñòîðîíó ïðîåçæåé ÷àñòè óëèöû.</li>
      </list>
      <p>Äëÿ ïîäâîäíûõ êàáåëüíûõ ëèíèé äî è âûøå 1 êÂ â ñîîòâåòñòâèè ñ óêàçàííûìè ïðàâèëàìè äîëæíà áûòü óñòàíîâëåíà îõðàííàÿ çîíà, îïðåäåëÿåìàÿ ïàðàëëåëüíûìè ïðÿìûìè íà ðàññòîÿíèè 100 ì îò êðàéíèõ êàáåëåé.</p>
      <p>Îõðàííûå çîíû êàáåëüíûõ ëèíèé èñïîëüçóþòñÿ ñ ñîáëþäåíèåì òðåáîâàíèé ïðàâèë îõðàíû ýëåêòðè÷åñêèõ ñåòåé.</p>
    </clause>
    <clause>
      <p><id>2.3.14</id>. Òðàññà êàáåëüíîé ëèíèè äîëæíà âûáèðàòüñÿ ñ ó÷åòîì íàèìåíüøåãî ðàñõîäà êàáåëÿ, îáåñïå÷åíèÿ åãî ñîõðàííîñòè ïðè ìåõàíè÷åñêèõ âîçäåéñòâèÿõ, îáåñïå÷åíèÿ çàùèòû îò êîððîçèè, âèáðàöèè, ïåðåãðåâà è îò ïîâðåæäåíèé ñîñåäíèõ êàáåëåé ýëåêòðè÷åñêîé äóãîé ïðè âîçíèêíîâåíèè ÊÇ íà îäíîì èç êàáåëåé. Ïðè ðàçìåùåíèè êàáåëåé ñëåäóåò èçáåãàòü ïåðåêðåùèâàíèé èõ ìåæäó ñîáîé, ñ òðóáîïðîâîäàìè è ïð.</p>
      <p>Ïðè âûáîðå òðàññû êàáåëüíîé ìàñëîíàïîëíåííîé ëèíèè íèçêîãî äàâëåíèÿ ïðèíèìàåòñÿ âî âíèìàíèå ðåëüåô ìåñòíîñòè äëÿ íàèáîëåå ðàöèîíàëüíîãî ðàçìåùåíèÿ è èñïîëüçîâàíèÿ íà ëèíèè ïîäïèòûâàþùèõ áàêîâ.</p>
    </clause>
    <clause>
      <p><id>2.3.15</id>. Êàáåëüíûå ëèíèè äîëæíû âûïîëíÿòüñÿ òàê, ÷òîáû â ïðîöåññå ìîíòàæà è ýêñïëóàòàöèè áûëî èñêëþ÷åíî âîçíèêíîâåíèå â íèõ îïàñíûõ ìåõàíè÷åñêèõ íàïðÿæåíèé è ïîâðåæäåíèé, äëÿ ÷åãî:</p>
      <list>
        <li>êàáåëè äîëæíû áûòü óëîæåíû ñ çàïàñîì ïî äëèíå, äîñòàòî÷íûì äëÿ êîìïåíñàöèè âîçìîæíûõ ñìåùåíèé ïî÷âû è òåìïåðàòóðíûõ äåôîðìàöèé ñàìèõ êàáåëåé è êîíñòðóêöèé, ïî êîòîðûì îíè ïðîëîæåíû; óêëàäûâàòü çàïàñ êàáåëÿ â âèäå êîëåö (âèòêîâ) çàïðåùàåòñÿ;</li>
        <li>êàáåëè, ïðîëîæåííûå ãîðèçîíòàëüíî ïî êîíñòðóêöèÿì, ñòåíàì, ïåðåêðûòèÿì è ò. ï., äîëæíû áûòü æåñòêî çàêðåïëåíû â êîíå÷íûõ òî÷êàõ, íåïîñðåäñòâåííî ó êîíöåâûõ çàäåëîê, ñ îáåèõ ñòîðîí èçãèáîâ è ó ñîåäèíèòåëüíûõ è ñòîïîðíûõ ìóôò;</li>
        <li>êàáåëè, ïðîëîæåííûå âåðòèêàëüíî ïî êîíñòðóêöèÿì è ñòåíàì, äîëæíû áûòü çàêðåïëåíû òàê, ÷òîáû áûëà ïðåäîòâðàùåíà äåôîðìàöèÿ îáîëî÷åê è íå íàðóøàëèñü ñîåäèíåíèÿ æèë â ìóôòàõ ïîä äåéñòâèåì ñîáñòâåííîãî âåñà êàáåëåé;</li>
        <li>êîíñòðóêöèè, íà êîòîðûå óêëàäûâàþòñÿ íåáðîíèðîâàííûå êàáåëè, äîëæíû áûòü âûïîëíåíû òàêèì îáðàçîì, ÷òîáû áûëà èñêëþ÷åíà âîçìîæíîñòü ìåõàíè÷åñêîãî ïîâðåæäåíèÿ îáîëî÷åê êàáåëåé; â ìåñòàõ æåñòêîãî êðåïëåíèÿ îáîëî÷êè ýòèõ êàáåëåé äîëæíû áûòü ïðåäîõðàíåíû îò ìåõàíè÷åñêèõ ïîâðåæäåíèé è êîððîçèè ïðè ïîìîùè ýëàñòè÷íûõ ïðîêëàäîê;</li>
        <li>êàáåëè (â òîì ÷èñëå áðîíèðîâàííûå), ðàñïîëîæåííûå â ìåñòàõ, ãäå âîçìîæíû ìåõàíè÷åñêèå ïîâðåæäåíèÿ (ïåðåäâèæåíèå àâòîòðàíñïîðòà, ìåõàíèçìîâ è ãðóçîâ, äîñòóïíîñòü äëÿ ïîñòîðîííèõ ëèö), äîëæíû áûòü çàùèùåíû ïî âûñîòå íà 2 ì îò óðîâíÿ ïîëà èëè çåìëè è íà 0,3 ì â çåìëå;</li>
        <li>ïðè ïðîêëàäêå êàáåëåé ðÿäîì ñ äðóãèìè êàáåëÿìè, íàõîäÿùèìèñÿ â ýêñïëóàòàöèè, äîëæíû áûòü ïðèíÿòû ìåðû äëÿ ïðåäîòâðàùåíèÿ ïîâðåæäåíèÿ ïîñëåäíèõ;</li>
        <li>êàáåëè äîëæíû ïðîêëàäûâàòüñÿ íà ðàññòîÿíèè îò íàãðåòûõ ïîâåðõíîñòåé, ïðåäîòâðàùàþùåì íàãðåâ êàáåëåé âûøå äîïóñòèìîãî, ïðè ýòîì äîëæíà ïðåäóñìàòðèâàòüñÿ çàùèòà êàáåëåé îò ïðîðûâà ãîðÿ÷èõ âåùåñòâ â ìåñòàõ óñòàíîâêè çàäâèæåê è ôëàíöåâûõ ñîåäèíåíèé.</li>
      </list>
    </clause>
    <clause>
      <p><id>2.3.16</id>. Çàùèòà êàáåëüíûõ ëèíèé îò áëóæäàþùèõ òîêîâ è ïî÷âåííîé êîððîçèè äîëæíà óäîâëåòâîðÿòü òðåáîâàíèÿì íàñòîÿùèõ Ïðàâèë è <link type="external">ÑÍèÏ 3.04.03-85</link> “Çàùèòà ñòðîèòåëüíûõ êîíñòðóêöèé è ñîîðóæåíèé îò êîððîçèè” Ãîññòðîÿ Ðîññèè.</p>
    </clause>
    <clause>
      <p><id>2.3.17</id>. Êîíñòðóêöèè ïîäçåìíûõ êàáåëüíûõ ñîîðóæåíèé äîëæíû áûòü ðàññ÷èòàíû ñ ó÷åòîì ìàññû êàáåëåé, ãðóíòà, äîðîæíîãî ïîêðûòèÿ è íàãðóçêè îò ïðîõîäÿùåãî òðàíñïîðòà.</p>
    </clause>
    <clause>
      <p><id>2.3.18</id>. Êàáåëüíûå ñîîðóæåíèÿ è êîíñòðóêöèè, íà êîòîðûõ óêëàäûâàþòñÿ êàáåëè, äîëæíû âûïîëíÿòüñÿ èç íåñãîðàåìûõ ìàòåðèàëîâ. Çàïðåùàåòñÿ âûïîëíåíèå â êàáåëüíûõ ñîîðóæåíèÿõ êàêèõ-ëèáî âðåìåííûõ óñòðîéñòâ, õðàíåíèå â íèõ ìàòåðèàëîâ è îáîðóäîâàíèÿ. Âðåìåííûå êàáåëè äîëæíû ïðîêëàäûâàòüñÿ ñ ñîáëþäåíèåì âñåõ òðåáîâàíèé, ïðåäúÿâëÿåìûõ ê êàáåëüíûì ïðîêëàäêàì, ñ ðàçðåøåíèÿ ýêñïëóàòèðóþùåé îðãàíèçàöèè.</p>
    </clause>
    <clause>
      <p><id>2.3.19</id>. Îòêðûòàÿ ïðîêëàäêà êàáåëüíûõ ëèíèé äîëæíà ïðîèçâîäèòüñÿ ñ ó÷åòîì íåïîñðåäñòâåííîãî äåéñòâèÿ ñîëíå÷íîãî èçëó÷åíèÿ, à òàêæå òåïëîèçëó÷åíèé îò ðàçëè÷íîãî ðîäà èñòî÷íèêîâ òåïëà. Ïðè ïðîêëàäêå êàáåëåé íà ãåîãðàôè÷åñêîé øèðîòå áîëåå 65<symbol lang="math" name="degree"/> çàùèòà îò ñîëíå÷íîãî èçëó÷åíèÿ íå òðåáóåòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.20</id>. Ðàäèóñû âíóòðåííåé êðèâîé èçãèáà êàáåëåé äîëæíû èìåòü ïî îòíîøåíèþ ê èõ íàðóæíîìó äèàìåòðó êðàòíîñòè íå ìåíåå óêàçàííûõ â ñòàíäàðòàõ èëè òåõíè÷åñêèõ óñëîâèÿõ íà ñîîòâåòñòâóþùèå ìàðêè êàáåëåé.</p>
    </clause>
    <clause>
      <p><id>2.3.21</id>. Ðàäèóñû âíóòðåííåé êðèâîé èçãèáà æèë êàáåëåé ïðè âûïîëíåíèè êàáåëüíûõ çàäåëîê äîëæíû èìåòü ïî îòíîøåíèþ ê ïðèâåäåííîìó äèàìåòðó æèë êðàòíîñòè íå ìåíåå óêàçàííûõ â ñòàíäàðòàõ èëè òåõíè÷åñêèõ óñëîâèÿõ íà ñîîòâåòñòâóþùèå ìàðêè êàáåëåé.</p>
    </clause>
    <clause>
      <p><id>2.3.22</id>. Óñèëèÿ òÿæåíèÿ ïðè ïðîêëàäêå êàáåëåé è ïðîòÿãèâàíèè èõ â òðóáàõ îïðåäåëÿþòñÿ ìåõàíè÷åñêèìè íàïðÿæåíèÿìè, äîïóñòèìûìè äëÿ æèë è îáîëî÷åê.</p>
    </clause>
    <clause>
      <p><id>2.3.23</id>. Êàæäàÿ êàáåëüíàÿ ëèíèÿ äîëæíà èìåòü ñâîé íîìåð èëè íàèìåíîâàíèå. Åñëè êàáåëüíàÿ ëèíèÿ ñîñòîèò èç íåñêîëüêèõ ïàðàëëåëüíûõ êàáåëåé, òî êàæäûé èç íèõ äîëæåí èìåòü òîò æå íîìåð ñ äîáàâëåíèåì áóêâ À, Á, Â è ò.ä. Îòêðûòî ïðîëîæåííûå êàáåëè, à òàêæå âñå êàáåëüíûå ìóôòû äîëæíû áûòü ñíàáæåíû áèðêàìè ñ îáîçíà÷åíèåì íà áèðêàõ êàáåëåé è êîíöåâûõ ìóôò ìàðêè, íàïðÿæåíèÿ, ñå÷åíèÿ, íîìåðà èëè íàèìåíîâàíèÿ ëèíèè; íà áèðêàõ ñîåäèíèòåëüíûõ ìóôò - íîìåðà ìóôòû è äàòû ìîíòàæà. Áèðêè äîëæíû áûòü ñòîéêèìè ê âîçäåéñòâèþ îêðóæàþùåé ñðåäû. Íà êàáåëÿõ, ïðîëîæåííûõ â êàáåëüíûõ ñîîðóæåíèÿõ, áèðêè äîëæíû ðàñïîëàãàòüñÿ ïî äëèíå íå ðåæå ÷åì ÷åðåç êàæäûå 50 ì.</p>
    </clause>
    <clause>
      <p><id>2.3.24</id>.<link type='footnote'>1</link> Îõðàííûå çîíû êàáåëüíûõ ëèíèé, ïðîëîæåííûõ â çåìëå â íåçàñòðîåííîé ìåñòíîñòè, äîëæíû áûòü îáîçíà÷åíû èíôîðìàöèîííûìè çíàêàìè.</p>
      <p>Èíôîðìàöèîííûå çíàêè ñëåäóåò óñòàíàâëèâàòü íå ðåæå ÷åì ÷åðåç 500 ì, à òàêæå â ìåñòàõ èçìåíåíèÿ íàïðàâëåíèÿ êàáåëüíûõ ëèíèé.</p>
      <p>Íà èíôîðìàöèîííûõ çíàêàõ äîëæíû áûòü óêàçàíû øèðèíà îõðàííûõ çîí êàáåëüíûõ ëèíèé è íîìåðà òåëåôîíîâ âëàäåëüöåâ êàáåëüíûõ ëèíèé.</p>
    </clause>
    <footnote>
      <p><id>1</id> (ï. 2.3.24 â ðåä. Èçìåíåíèé è äîïîëíåíèé, óòâ. Ìèíòîïýíåðãî 13.07.1998)</p>
    </footnote>
  </section> <!-- ÊÎÍÅÖ : ÎÁÙÈÅ ÒÐÅÁÎÂÀÍÈß -->

  <section>  <!-- ÍÀ×ÀËÎ: ÂÛÁÎÐ ÑÏÎÑÎÁÎÂ ÏÐÎÊËÀÄÊÈ -->
    <title>Âûáîð ñïîñîáîâ ïðîêëàäêè</title>

    <keywords>
      <word>âûáîð ñïîñîáà ïðîêëàäêè</word>
      <word>êîëè÷åñòâî êàáåëåé</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.25</id>. Ïðè âûáîðå ñïîñîáîâ ïðîêëàäêè ñèëîâûõ êàáåëüíûõ ëèíèé äî 35 êÂ íåîáõîäèìî ðóêîâîäñòâîâàòüñÿ ñëåäóþùèì:</p>
      <list>
        <li><marker>1.</marker> Ïðè ïðîêëàäêå êàáåëåé â çåìëå ðåêîìåíäóåòñÿ â îäíîé òðàíøåå ïðîêëàäûâàòü íå áîëåå øåñòè ñèëîâûõ êàáåëåé. Ïðè áîëüøåì êîëè÷åñòâå êàáåëåé ðåêîìåíäóåòñÿ ïðîêëàäûâàòü èõ â îòäåëüíûõ òðàíøåÿõ ñ ðàññòîÿíèåì ìåæäó ãðóïïàìè êàáåëåé íå ìåíåå 0,5 ì èëè â êàíàëàõ, òóííåëÿõ, ïî ýñòàêàäàì è â ãàëåðåÿõ.</li>
        <li><marker>2.</marker> Ïðîêëàäêà êàáåëåé â òóííåëÿõ, ïî ýñòàêàäàì è â ãàëåðåÿõ ðåêîìåíäóåòñÿ ïðè êîëè÷åñòâå ñèëîâûõ êàáåëåé, èäóùèõ â îäíîì íàïðàâëåíèè, áîëåå 20.</li>
        <li><marker>3.</marker> Ïðîêëàäêà êàáåëåé â áëîêàõ ïðèìåíÿåòñÿ â óñëîâèÿõ áîëüøîé ñòåñíåííîñòè ïî òðàññå, â ìåñòàõ ïåðåñå÷åíèé ñ æåëåçíîäîðîæíûìè ïóòÿìè è ïðîåçäàìè, ïðè âåðîÿòíîñòè ðàçëèâà ìåòàëëà è ò. ï.</li>
        <li><marker>4.</marker> Ïðè âûáîðå ñïîñîáîâ ïðîêëàäêè êàáåëåé ïî òåððèòîðèÿì ãîðîäîâ äîëæíû ó÷èòûâàòüñÿ ïåðâîíà÷àëüíûå êàïèòàëüíûå çàòðàòû è çàòðàòû, ñâÿçàííûå ñ ïðîèçâîäñòâîì ýêñïëóàòàöèîííî-ðåìîíòíûõ ðàáîò, à òàêæå óäîáñòâî è ýêîíîìè÷íîñòü îáñëóæèâàíèÿ ñîîðóæåíèé.</li>
      </list>
    </clause>
    <clause>
      <p><id>2.3.26</id>. Íà òåððèòîðèÿõ ýëåêòðîñòàíöèé êàáåëüíûå ëèíèè äîëæíû ïðîêëàäûâàòüñÿ â òóííåëÿõ, êîðîáàõ, êàíàëàõ, áëîêàõ, ïî ýñòàêàäàì è â ãàëåðåÿõ. Ïðîêëàäêà ñèëîâûõ êàáåëåé â òðàíøåÿõ äîïóñêàåòñÿ òîëüêî ê óäàëåííûì âñïîìîãàòåëüíûì îáúåêòàì (ñêëàäû òîïëèâà, ìàñòåðñêèå) ïðè êîëè÷åñòâå íå áîëåå øåñòè. Íà òåððèòîðèÿõ ýëåêòðîñòàíöèé îáùåé ìîùíîñòüþ äî 25 ÌÂò äîïóñêàåòñÿ òàêæå ïðîêëàäêà êàáåëåé â òðàíøåÿõ.</p>
    </clause>
    <clause>
      <p><id>2.3.27</id>. Íà òåððèòîðèÿõ ïðîìûøëåííûõ ïðåäïðèÿòèé êàáåëüíûå ëèíèè äîëæíû ïðîêëàäûâàòüñÿ â çåìëå (â òðàíøåÿõ), òóííåëÿõ, áëîêàõ, êàíàëàõ, ïî ýñòàêàäàì, â ãàëåðåÿõ è ïî ñòåíàì çäàíèé.</p>
    </clause>
    <clause>
      <p><id>2.3.28</id>. Íà òåððèòîðèÿõ ïîäñòàíöèé è ðàñïðåäåëèòåëüíûõ óñòðîéñòâ êàáåëüíûå ëèíèè äîëæíû ïðîêëàäûâàòüñÿ â òóííåëÿõ, êîðîáàõ, êàíàëàõ, òðóáàõ, â çåìëå (â òðàíøåÿõ), íàçåìíûõ æåëåçîáåòîííûõ ëîòêàõ, ïî ýñòàêàäàì è â ãàëåðåÿõ.</p>
    </clause>
    <clause>
      <p><id>2.3.29</id>. Â ãîðîäàõ è ïîñåëêàõ îäèíî÷íûå êàáåëüíûå ëèíèè ñëåäóåò, êàê ïðàâèëî, ïðîêëàäûâàòü â çåìëå (â òðàíøåÿõ) ïî íåïðîåçæåé ÷àñòè óëèö (ïîä òðîòóàðàìè), ïî äâîðàì è òåõíè÷åñêèì ïîëîñàì â âèäå ãàçîíîâ.</p>
    </clause>
    <clause>
      <p><id>2.3.30</id>. Ïî óëèöàì è ïëîùàäÿì, íàñûùåííûì ïîäçåìíûìè êîììóíèêàöèÿìè, ïðîêëàäêó êàáåëüíûõ ëèíèé â êîëè÷åñòâå 10 è áîëåå â ïîòîêå ðåêîìåíäóåòñÿ ïðîèçâîäèòü â êîëëåêòîðàõ è êàáåëüíûõ òóííåëÿõ. Ïðè ïåðåñå÷åíèè óëèö è ïëîùàäåé ñ óñîâåðøåíñòâîâàííûìè ïîêðûòèÿìè è ñ èíòåíñèâíûì äâèæåíèåì òðàíñïîðòà êàáåëüíûå ëèíèè äîëæíû ïðîêëàäûâàòüñÿ â áëîêàõ èëè òðóáàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.31</id>. Ïðè ñîîðóæåíèè êàáåëüíûõ ëèíèé â ðàéîíàõ ìíîãîëåòíåé ìåðçëîòû ñëåäóåò ó÷èòûâàòü ôèçè÷åñêèå ÿâëåíèÿ, ñâÿçàííûå ñ ïðèðîäîé ìíîãîëåòíåé ìåðçëîòû: ïó÷èíèñòûé ãðóíò, ìîðîçîáîéíûå òðåùèíû, îïîëçíè è ò. ï. Â çàâèñèìîñòè îò ìåñòíûõ óñëîâèé êàáåëè ìîãóò ïðîêëàäûâàòüñÿ â çåìëå (â òðàíøåÿõ) íèæå äåÿòåëüíîãî ñëîÿ, â äåÿòåëüíîì ñëîå â ñóõèõ, õîðîøî äðåíèðóþùèõ ãðóíòàõ, â èñêóññòâåííûõ íàñûïÿõ èç êðóïíîñêåëåòíûõ ñóõèõ ïðèâîçíûõ ãðóíòîâ, â ëîòêàõ ïî ïîâåðõíîñòè çåìëè, íà ýñòàêàäàõ. Ðåêîìåíäóåòñÿ ñîâìåñòíàÿ ïðîêëàäêà êàáåëåé ñ òðóáîïðîâîäàìè òåïëîôèêàöèè, âîäîïðîâîäà, êàíàëèçàöèè è ò. ï. â ñïåöèàëüíûõ ñîîðóæåíèÿõ (êîëëåêòîðàõ).</p>
    </clause>
    <clause>
      <p><id>2.3.32</id>. Îñóùåñòâëåíèå ðàçíûõ âèäîâ ïðîêëàäîê êàáåëåé â ðàéîíàõ ìíîãîëåòíåé ìåðçëîòû äîëæíî ïðîèçâîäèòüñÿ ñ ó÷åòîì ñëåäóþùåãî:</p>
      <list>
        <li>
          <p><marker>1.</marker> Äëÿ ïðîêëàäêè êàáåëåé â çåìëÿíûõ òðàíøåÿõ íàèáîëåå ïðèãîäíûìè ãðóíòàìè ÿâëÿþòñÿ äðåíèðóþùèå ãðóíòû (ñêàëüíûå, ãàëå÷íûå, ãðàâèéíûå, ùåáåíèñòûå è êðóïíîïåñ÷àíûå); ïó÷èíèñòûå è ïðîñàäî÷íûå ãðóíòû íåïðèãîäíû äëÿ ïðîêëàäêè â íèõ êàáåëüíûõ ëèíèé. Ïðîêëàäêó êàáåëåé íåïîñðåäñòâåííî â ãðóíòå äîïóñêàåòñÿ îñóùåñòâëÿòü ïðè ÷èñëå êàáåëåé íå áîëåå ÷åòûðåõ. Ïî ãðóíòîâî-ìåðçëîòíûì è êëèìàòè÷åñêèì óñëîâèÿì çàïðåùàåòñÿ ïðîêëàäêà êàáåëåé â òðóáàõ, ïðîëîæåííûõ â çåìëå. Íà ïåðåñå÷åíèÿõ ñ äðóãèìè êàáåëüíûìè ëèíèÿìè, äîðîãàìè è ïîäçåìíûìè êîììóíèêàöèÿìè êàáåëè ñëåäóåò çàùèùàòü æåëåçîáåòîííûìè ïëèòàìè.</p>
          <p>Ïðîêëàäêà êàáåëåé âáëèçè çäàíèé íå äîïóñêàåòñÿ. Ââîä êàáåëåé èç òðàíøåè â çäàíèå ïðè îòñóòñòâèè âåíòèëèðóåìîãî ïîäïîëüÿ äîëæåí âûïîëíÿòüñÿ âûøå íóëåâîé îòìåòêè.</p>
        </li>
        <li><marker>2.</marker> Ïðîêëàäêó êàáåëåé â êàíàëàõ äîïóñêàåòñÿ ïðèìåíÿòü â ìåñòàõ, ãäå äåÿòåëüíûé ñëîé ñîñòîèò èç íåïó÷èíèñòûõ ãðóíòîâ è èìååò ðîâíóþ ïîâåðõíîñòü ñ óêëîíîì íå áîëåå 0,2 %, îáåñïå÷èâàþùèì ñòîê ïîâåðõíîñòíûõ âîä. Êàáåëüíûå êàíàëû ñëåäóåò âûïîëíÿòü èç âîäîíåïðîíèöàåìîãî æåëåçîáåòîíà è ïîêðûâàòü ñíàðóæè íàäåæíîé ãèäðîèçîëÿöèåé. Ñâåðõó êàíàëû íåîáõîäèìî çàêðûâàòü æåëåçîáåòîííûìè ïëèòàìè. Êàíàëû ìîãóò âûïîëíÿòüñÿ çàãëóáëåííûìè â ãðóíò è áåç çàãëóáëåíèÿ (ïîâåðõ ãðóíòà). Â ïîñëåäíåì ñëó÷àå ïîä êàíàëîì è âáëèçè íåãî äîëæíà áûòü âûïîëíåíà ïîäóøêà òîëùèíîé íå ìåíåå 0,5 ì èç ñóõîãî ãðóíòà.</li>
      </list>
    </clause>
    <clause>
      <p><id>2.3.33</id>. Âíóòðè çäàíèé êàáåëüíûå ëèíèè ìîæíî ïðîêëàäûâàòü íåïîñðåäñòâåííî ïî êîíñòðóêöèÿì çäàíèé (îòêðûòî è â êîðîáàõ èëè òðóáàõ), â êàíàëàõ, áëîêàõ, òóííåëÿõ, òðóáàõ, ïðîëîæåííûõ â ïîëàõ è ïåðåêðûòèÿõ, à òàêæå ïî ôóíäàìåíòàì ìàøèí, â øàõòàõ, êàáåëüíûõ ýòàæàõ è äâîéíûõ ïîëàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.34</id>. Ìàñëîíàïîëíåííûå êàáåëè ìîãóò ïðîêëàäûâàòüñÿ (ïðè ëþáîì êîëè÷åñòâå êàáåëåé) â òóííåëÿõ è ãàëåðåÿõ è â çåìëå (â òðàíøåÿõ); ñïîñîá èõ ïðîêëàäêè îïðåäåëÿåòñÿ ïðîåêòîì.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÂÛÁÎÐ ÑÏÎÑÎÁÎÂ ÏÐÎÊËÀÄÊÈ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÂÛÁÎÐ ÊÀÁÅËÅÉ -->
    <title>Âûáîð êàáåëåé</title>

    <keywords>
      <word>âûáîð êàáåëåé</word>
      <word>äëèíà</word>
      <word>áðîíèðîâàíûé êàáåëü</word>
      <word>íåáðîíèðîâàíûé êàáåëü</word>
      <word>çàùèòíûé ïîêðîâ</word>
      <word>ãåîëîãè÷åñêèå óñëîâèÿ</word>
      <word>õèìè÷åñêèå âîçäåéñòâèÿ</word>
      <word>ìåõàíè÷åñêèå âîçäåéñòâèÿ</word>
      <word>ðàçíîñòü óðîâíåé</word>
      <word>íåñòåêàþùàÿ ïðîïèòêà</word>
      <word>îáîëî÷êà â êà÷åñòâå íóëåâîãî ïðîâîäà</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.35</id>. Äëÿ êàáåëüíûõ ëèíèé, ïðîêëàäûâàåìûõ ïî òðàññàì, ïðîõîäÿùèì â ðàçëè÷íûõ ãðóíòàõ è óñëîâèÿõ îêðóæàþùåé ñðåäû, âûáîð êîíñòðóêöèé è ñå÷åíèé êàáåëåé ñëåäóåò ïðîèçâîäèòü ïî ó÷àñòêó ñ íàèáîëåå òÿæåëûìè óñëîâèÿìè, åñëè äëèíà ó÷àñòêîâ ñ áîëåå ëåãêèìè óñëîâèÿìè íå ïðåâûøàåò ñòðîèòåëüíîé äëèíû êàáåëÿ. Ïðè çíà÷èòåëüíîé äëèíå îòäåëüíûõ ó÷àñòêîâ òðàññû ñ ðàçëè÷íûìè óñëîâèÿìè ïðîêëàäêè äëÿ êàæäîãî èç íèõ ñëåäóåò âûáèðàòü ñîîòâåòñòâóþùèå êîíñòðóêöèè è ñå÷åíèÿ êàáåëåé.</p>
    </clause>
    <clause>
      <p><id>2.3.36</id>. Äëÿ êàáåëüíûõ ëèíèé, ïðîêëàäûâàåìûõ ïî òðàññàì ñ ðàçëè÷íûìè óñëîâèÿìè îõëàæäåíèÿ, ñå÷åíèÿ êàáåëåé äîëæíû âûáèðàòüñÿ ïî ó÷àñòêó òðàññû ñ õóäøèìè óñëîâèÿìè îõëàæäåíèÿ, åñëè äëèíà åãî ñîñòàâëÿåò áîëåå 10 ì. Äîïóñêàåòñÿ äëÿ êàáåëüíûõ ëèíèé äî 10 êÂ, çà èñêëþ÷åíèåì ïîäâîäíûõ, ïðèìåíåíèå êàáåëåé ðàçíûõ ñå÷åíèé, íî íå áîëåå òðåõ ïðè óñëîâèè, ÷òî äëèíà íàèìåíüøåãî îòðåçêà ñîñòàâëÿåò íå ìåíåå 20 ì (ñì. òàêæå <link type="clause">2.3.70</link>).</p>
    </clause>
    <clause>
      <p><id>2.3.37</id>. Äëÿ êàáåëüíûõ ëèíèé, ïðîêëàäûâàåìûõ â çåìëå èëè âîäå, äîëæíû ïðèìåíÿòüñÿ ïðåèìóùåñòâåííî áðîíèðîâàííûå êàáåëè. Ìåòàëëè÷åñêèå îáîëî÷êè ýòèõ êàáåëåé äîëæíû èìåòü âíåøíèé ïîêðîâ äëÿ çàùèòû îò õèìè÷åñêèõ âîçäåéñòâèé. Êàáåëè ñ äðóãèìè êîíñòðóêöèÿìè âíåøíèõ çàùèòíûõ ïîêðûòèé (íåáðîíèðîâàííûå) äîëæíû îáëàäàòü íåîáõîäèìîé ñòîéêîñòüþ ê ìåõàíè÷åñêèì âîçäåéñòâèÿõ ïðè ïðîêëàäêå âî âñåõ âèäàõ ãðóíòîâ, ïðè ïðîòÿæêå â áëîêàõ è òðóáàõ, à òàêæå ñòîéêîñòüþ ïî îòíîøåíèþ ê òåïëîâûì è ìåõàíè÷åñêèì âîçäåéñòâèÿì ïðè ýêñïëóàòàöèîííî-ðåìîíòíûõ ðàáîòàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.38</id>. Òðóáîïðîâîäû êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé âûñîêîãî äàâëåíèÿ, ïðîêëàäûâàåìûå â çåìëå èëè âîäå, äîëæíû èìåòü çàùèòó îò êîððîçèè â ñîîòâåòñòâèè ñ ïðîåêòîì.</p>
    </clause>
    <clause>
      <p><id>2.3.39</id>. Â êàáåëüíûõ ñîîðóæåíèÿõ è ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ ïðè îòñóòñòâèè îïàñíîñòè ìåõàíè÷åñêèõ ïîâðåæäåíèé â ýêñïëóàòàöèè ðåêîìåíäóåòñÿ ïðîêëàäûâàòü íåáðîíèðîâàííûå êàáåëè, à ïðè íàëè÷èè îïàñíîñòè ìåõàíè÷åñêèõ ïîâðåæäåíèé â ýêñïëóàòàöèè äîëæíû ïðèìåíÿòüñÿ áðîíèðîâàííûå êàáåëè èëè çàùèòà èõ îò ìåõàíè÷åñêèõ ïîâðåæäåíèé.</p>
      <p>Âíå êàáåëüíûõ ñîîðóæåíèé äîïóñêàåòñÿ ïðîêëàäêà íåáðîíèðîâàííûõ êàáåëåé íà íåäîñòóïíîé âûñîòå (íå ìåíåå 2 ì); íà ìåíüøåé âûñîòå ïðîêëàäêà íåáðîíèðîâàííûõ êàáåëåé äîïóñêàåòñÿ ïðè óñëîâèè çàùèòû èõ îò ìåõàíè÷åñêèõ ïîâðåæäåíèé (êîðîáàìè, óãëîâîé ñòàëüþ, òðóáàìè è ò. ï.).</p>
      <p>Ïðè ñìåøàííîé ïðîêëàäêå (çåìëÿ - êàáåëüíîå ñîîðóæåíèå èëè ïðîèçâîäñòâåííîå ïîìåùåíèå) ðåêîìåíäóåòñÿ ïðèìåíåíèå òåõ æå ìàðîê êàáåëåé, ÷òî è äëÿ ïðîêëàäêè â çåìëå (ñì. <link type="clause">2.3.37</link>), íî áåç ãîðþ÷èõ íàðóæíûõ çàùèòíûõ ïîêðîâîâ.</p>
    </clause>
    <clause>
      <p><id>2.3.40</id>. Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé â êàáåëüíûõ ñîîðóæåíèÿõ, à òàêæå â ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ áðîíèðîâàííûå êàáåëè íå äîëæíû èìåòü ïîâåðõ áðîíè, à íåáðîíèðîâàííûå êàáåëè - ïîâåðõ ìåòàëëè÷åñêèõ îáîëî÷åê çàùèòíûõ ïîêðîâîâ èç ãîðþ÷èõ ìàòåðèàëîâ.</p>
      <p>Äëÿ îòêðûòîé ïðîêëàäêè íå äîïóñêàåòñÿ ïðèìåíÿòü ñèëîâûå è êîíòðîëüíûå êàáåëè ñ ãîðþ÷åé ïîëèýòèëåíîâîé èçîëÿöèåé.</p>
      <p>Ìåòàëëè÷åñêèå îáîëî÷êè êàáåëåé è ìåòàëëè÷åñêèå ïîâåðõíîñòè, ïî êîòîðûì îíè ïðîêëàäûâàþòñÿ, äîëæíû áûòü çàùèùåíû íåãîðþ÷èì àíòèêîððîçèéíûì ïîêðûòèåì.</p>
      <p>Ïðè ïðîêëàäêå â ïîìåùåíèÿõ ñ àãðåññèâíîé ñðåäîé äîëæíû ïðèìåíÿòüñÿ êàáåëè, ñòîéêèå ê âîçäåéñòâèþ ýòîé ñðåäû.</p>
    </clause>
    <clause>
      <p><id>2.3.41</id>. Äëÿ êàáåëüíûõ ëèíèé ýëåêòðîñòàíöèé, ðàñïðåäåëèòåëüíûõ óñòðîéñòâ è ïîäñòàíöèé, óêàçàííûõ â <link type="clause">2.3.76</link>, ðåêîìåíäóåòñÿ ïðèìåíÿòü êàáåëè, áðîíèðîâàííûå ñòàëüíîé ëåíòîé, çàùèùåííîé íåãîðþ÷èì ïîêðûòèåì. Íà ýëåêòðîñòàíöèÿõ ïðèìåíåíèå êàáåëåé ñ ãîðþ÷åé ïîëèýòèëåíîâîé èçîëÿöèåé íå äîïóñêàåòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.42</id>. Äëÿ êàáåëüíûõ ëèíèé, ïðîêëàäûâàåìûõ â êàáåëüíûõ áëîêàõ è òðóáàõ, êàê ïðàâèëî, äîëæíû ïðèìåíÿòüñÿ íåáðîíèðîâàííûå êàáåëè â ñâèíöîâîé óñèëåííîé îáîëî÷êå. Íà ó÷àñòêàõ áëîêîâ è òðóá, à òàêæå îòâåòâëåíèé îò íèõ äëèíîé äî 50 ì äîïóñêàåòñÿ ïðîêëàäêà áðîíèðîâàííûõ êàáåëåé â ñâèíöîâîé èëè àëþìèíèåâîé îáîëî÷êå áåç íàðóæíîãî ïîêðîâà èç êàáåëüíîé ïðÿæè. Äëÿ êàáåëüíûõ ëèíèé, ïðîêëàäûâàåìûõ â òðóáàõ, äîïóñêàåòñÿ ïðèìåíåíèå êàáåëåé â ïëàñòìàññîâîé èëè ðåçèíîâîé îáîëî÷êå.</p>
    </clause>
    <clause>
      <p><id>2.3.43</id>. Äëÿ ïðîêëàäêè â ïî÷âàõ, ñîäåðæàùèõ âåùåñòâà, ðàçðóøèòåëüíî äåéñòâóþùèå íà îáîëî÷êè êàáåëåé (ñîëîí÷àêè, áîëîòà, íàñûïíîé ãðóíò ñî øëàêîì è ñòðîèòåëüíûì ìàòåðèàëîì è ò. ï.), à òàêæå â çîíàõ, îïàñíûõ èç-çà âîçäåéñòâèÿ ýëåêòðîêîððîçèè, äîëæíû ïðèìåíÿòüñÿ êàáåëè ñî ñâèíöîâûìè îáîëî÷êàìè è óñèëåííûìè çàùèòíûìè ïîêðîâàìè òèïîâ Á<sub>ë</sub>, Á<sub>2ë</sub> èëè êàáåëè ñ àëþìèíèåâûìè îáîëî÷êàìè è îñîáî óñèëåííûìè çàùèòíûìè ïîêðîâàìè òèïîâ Á<sub>â</sub>, Á<sub>ï</sub> (â ñïëîøíîì âëàãîñòîéêîì ïëàñòìàññîâîì øëàíãå).</p>
    </clause>
    <clause>
      <p><id>2.3.44</id>. Â ìåñòàõ ïåðåñå÷åíèÿ êàáåëüíûìè ëèíèÿìè áîëîò êàáåëè äîëæíû âûáèðàòüñÿ ñ ó÷åòîì ãåîëîãè÷åñêèõ óñëîâèé, à òàêæå õèìè÷åñêèõ è ìåõàíè÷åñêèõ âîçäåéñòâèé.</p>
    </clause>
    <clause>
      <p><id>2.3.45</id>. Äëÿ ïðîêëàäêè â ïî÷âàõ, ïîäâåðæåííûõ ñìåùåíèþ, äîëæíû ïðèìåíÿòüñÿ êàáåëè ñ ïðîâîëî÷íîé áðîíåé èëè ïðèíèìàòüñÿ ìåðû ïî óñòðàíåíèþ óñèëèé, äåéñòâóþùèõ íà êàáåëü ïðè ñìåùåíèè ïî÷âû (óêðåïëåíèå ãðóíòà øïóíòîâûìè èëè ñâàéíûìè ðÿäàìè è ò. ï.).</p>
    </clause>
    <clause>
      <p><id>2.3.46</id>. Â ìåñòàõ ïåðåñå÷åíèÿ êàáåëüíûìè ëèíèÿìè ðó÷üåâ, èõ ïîéì è êàíàâ äîëæíû ïðèìåíÿòüñÿ òàêèå æå êàáåëè, êàê è äëÿ ïðîêëàäêè â çåìëå (ñì. òàêæå <link type="clause">2.3.99</link>).</p>
    </clause>
    <clause>
      <p><id>2.3.47</id>. Äëÿ êàáåëüíûõ ëèíèé, ïðîêëàäûâàåìûõ ïî æåëåçíîäîðîæíûì ìîñòàì, à òàêæå ïî äðóãèì ìîñòàì ñ èíòåíñèâíûì äâèæåíèåì òðàíñïîðòà, ðåêîìåíäóåòñÿ ïðèìåíÿòü áðîíèðîâàííûå êàáåëè â àëþìèíèåâîé îáîëî÷êå.</p>
    </clause>
    <clause>
      <p><id>2.3.48</id>. Äëÿ êàáåëüíûõ ëèíèé ïåðåäâèæíûõ ìåõàíèçìîâ äîëæíû ïðèìåíÿòüñÿ ãèáêèå êàáåëè ñ ðåçèíîâîé èëè äðóãîé àíàëîãè÷íîé èçîëÿöèåé, âûäåðæèâàþùåé ìíîãîêðàòíûå èçãèáû (ñì. òàêæå <link type="clause">1.7.11</link>).</p>
    </clause>
    <clause>
      <p><id>2.3.49</id>. Äëÿ ïîäâîäíûõ êàáåëüíûõ ëèíèé ñëåäóåò ïðèìåíÿòü êàáåëè ñ áðîíåé èç êðóãëîé ïðîâîëîêè, ïî âîçìîæíîñòè îäíîé ñòðîèòåëüíîé äëèíû. Ñ ýòîé öåëüþ ðàçðåøàåòñÿ ïðèìåíåíèå îäíîæèëüíûõ êàáåëåé.</p>
      <p>Â ìåñòàõ ïåðåõîäà êàáåëüíûõ ëèíèé ñ áåðåãà â ìîðå ïðè íàëè÷èè ñèëüíîãî ìîðñêîãî ïðèáîÿ, ïðè ïðîêëàäêå êàáåëÿ íà ó÷àñòêàõ ðåê ñ ñèëüíûì òå÷åíèåì è ðàçìûâàåìûìè áåðåãàìè, à òàêæå íà áîëüøèõ ãëóáèíàõ (äî 40-60 ì) ñëåäóåò ïðèìåíÿòü êàáåëü ñ äâîéíîé ìåòàëëè÷åñêîé áðîíåé.</p>
      <p>Êàáåëè ñ ðåçèíîâîé èçîëÿöèåé â ïîëèâèíèëõëîðèäíîé îáîëî÷êå, à òàêæå êàáåëè â àëþìèíèåâîé îáîëî÷êå áåç ñïåöèàëüíûõ âîäîíåïðîíèöàåìûõ ïîêðûòèé äëÿ ïðîêëàäêè â âîäå íå äîïóñêàþòñÿ.</p>
      <p>Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé ÷åðåç íåáîëüøèå íåñóäîõîäíûå è íåñïëàâíûå ðåêè øèðèíîé (âìåñòå ñ çàòîïëÿåìîé ïîéìîé) íå áîëåå 100 ì, ñ óñòîé÷èâûìè ðóñëîì è äíîì äîïóñêàåòñÿ ïðèìåíåíèå êàáåëåé ñ ëåíòî÷íîé áðîíåé.</p>
    </clause>
    <clause>
      <p><id>2.3.50</id>. Äëÿ êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé íàïðÿæåíèåì 110-220 êÂ òèï è êîíñòðóêöèÿ êàáåëåé îïðåäåëÿþòñÿ ïðîåêòîì.</p>
    </clause>
    <clause>
      <p><id>2.3.51</id>. Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé äî 35 êÂ íà âåðòèêàëüíûõ è íàêëîííûõ ó÷àñòêàõ òðàññû ñ ðàçíîñòüþ óðîâíåé, ïðåâûøàþùåé äîïóñòèìóþ ïî <link type="external">ÃÎÑÒ</link> äëÿ êàáåëåé ñ âÿçêîé ïðîïèòêîé, äîëæíû ïðèìåíÿòüñÿ êàáåëè ñ íåñòåêàþùåé ïðîïèòî÷íîé ìàññîé, êàáåëè ñ îáåäíåííî-ïðîïèòàííîé áóìàæíîé èçîëÿöèåé è êàáåëè ñ ðåçèíîâîé èëè ïëàñòìàññîâîé èçîëÿöèåé. Äëÿ óêàçàííûõ óñëîâèé êàáåëè ñ âÿçêîé ïðîïèòêîé äîïóñêàåòñÿ ïðèìåíÿòü òîëüêî ñî ñòîïîðíûìè ìóôòàìè, ðàçìåùåííûìè ïî òðàññå, â ñîîòâåòñòâèè ñ äîïóñòèìûìè ðàçíîñòÿìè óðîâíåé äëÿ ýòèõ êàáåëåé ïî <link type="external">ÃÎÑÒ</link>.</p>
      <p>Ðàçíîñòü âåðòèêàëüíûõ îòìåòîê ìåæäó ñòîïîðíûìè ìóôòàìè êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé íèçêîãî äàâëåíèÿ îïðåäåëÿåòñÿ ñîîòâåòñòâóþùèìè òåõíè÷åñêèìè óñëîâèÿìè íà êàáåëü è ðàñ÷åòîì ïîäïèòêè ïðè ïðåäåëüíûõ òåïëîâûõ ðåæèìàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.52</id>. Â ÷åòûðåõïðîâîäíûõ ñåòÿõ äîëæíû ïðèìåíÿòüñÿ ÷åòûðåõæèëüíûå êàáåëè. Ïðîêëàäêà íóëåâûõ æèë îòäåëüíî îò ôàçíûõ íå äîïóñêàåòñÿ. Äîïóñêàåòñÿ ïðèìåíåíèå òðåõæèëüíûõ ñèëîâûõ êàáåëåé â àëþìèíèåâîé îáîëî÷êå íàïðÿæåíèåì äî 1 êÂ ñ èñïîëüçîâàíèåì èõ îáîëî÷êè â êà÷åñòâå íóëåâîãî ïðîâîäà (÷åòâåðòîé æèëû) â ÷åòûðåõïðîâîäíûõ ñåòÿõ ïåðåìåííîãî òîêà (îñâåòèòåëüíûõ, ñèëîâûõ è ñìåøàííûõ) ñ ãëóõîçàçåìëåííîé íåéòðàëüþ, çà èñêëþ÷åíèåì óñòàíîâîê ñî âçðûâîîïàñíîé ñðåäîé è óñòàíîâîê, â êîòîðûõ ïðè íîðìàëüíûõ óñëîâèÿõ ýêñïëóàòàöèè òîê â íóëåâîì ïðîâîäå ñîñòàâëÿåò áîëåå 75% äîïóñòèìîãî äëèòåëüíîãî òîêà ôàçíîãî ïðîâîäà.</p>
      <p>Èñïîëüçîâàíèå äëÿ óêàçàííîé öåëè ñâèíöîâûõ îáîëî÷åê òðåõæèëüíûõ ñèëîâûõ êàáåëåé äîïóñêàåòñÿ ëèøü â ðåêîíñòðóèðóåìûõ ãîðîäñêèõ ýëåêòðè÷åñêèõ ñåòÿõ 220/127 è 380/220 Â.</p>
    </clause>
    <clause>
      <p><id>2.3.53</id>. Äëÿ êàáåëüíûõ ëèíèé äî 35 êÂ äîïóñêàåòñÿ ïðèìåíÿòü îäíîæèëüíûå êàáåëè, åñëè ýòî ïðèâîäèò ê çíà÷èòåëüíîé ýêîíîìèè ìåäè èëè àëþìèíèÿ â ñðàâíåíèè ñ òðåõæèëüíûìè èëè åñëè îòñóòñòâóåò âîçìîæíîñòü ïðèìåíåíèÿ êàáåëÿ íåîáõîäèìîé ñòðîèòåëüíîé äëèíû. Ñå÷åíèå ýòèõ êàáåëåé äîëæíî âûáèðàòüñÿ ñ ó÷åòîì èõ äîïîëíèòåëüíîãî íàãðåâà òîêàìè, íàâîäèìûìè â îáîëî÷êàõ.</p>
      <p>Äîëæíû áûòü òàêæå âûïîëíåíû ìåðîïðèÿòèÿ ïî îáåñïå÷åíèþ ðàâíîãî ðàñïðåäåëåíèÿ òîêà ìåæäó ïàðàëëåëüíî âêëþ÷åííûìè êàáåëÿìè è áåçîïàñíîãî ïðèêîñíîâåíèÿ ê èõ îáîëî÷êàì, èñêëþ÷åíèþ íàãðåâà íàõîäÿùèõñÿ â íåïîñðåäñòâåííîé áëèçîñòè ìåòàëëè÷åñêèõ ÷àñòåé è íàäåæíîìó çàêðåïëåíèþ êàáåëåé â èçîëèðóþùèõ êëèöàõ.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÂÛÁÎÐ ÊÀÁÅËÅÉ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÏÎÄÏÈÒÛÂÀÞÙÈÅ ÓÑÒÐÎÉÑÒÂÀ È ÑÈÃÍÀËÈÇÀÖÈß ÄÀÂËÅÍÈß ÌÀÑËÀ ÊÀÁÅËÜÍÛÕ ÌÀÑËÎÍÀÏÎËÍÅÍÍÛÕ ËÈÍÈÉ -->
    <title>Ïîäïèòûâàþùèå óñòðîéñòâà è ñèãíàëèçàöèÿ äàâëåíèÿ ìàñëà êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé</title>

    <keywords>
      <word>ïîäïèòûâàþùèå óñòðîéñòâà</word>
      <word>ìàñëîïîäïèòûâàþùàÿ ñèñòåìà</word>
      <word>ñèãíàëèçàöèÿ äàâëåíèÿ ìàñëà</word>
      <word>ìàñëîïðîâîä</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.54</id>. Ìàñëîïîäïèòûâàþùàÿ ñèñòåìà äîëæíà îáåñïå÷èâàòü íàäåæíóþ ðàáîòó ëèíèè â ëþáûõ íîðìàëüíûõ è ïåðåõîäíûõ òåïëîâûõ ðåæèìàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.55</id>. Êîëè÷åñòâî ìàñëà, íàõîäÿùåãîñÿ â ìàñëîïîäïèòûâàþùåé ñèñòåìå, äîëæíî îïðåäåëÿòüñÿ ñ ó÷åòîì ðàñõîäà íà ïîäïèòêó êàáåëÿ. Êðîìå òîãî, äîëæåí áûòü çàïàñ ìàñëà äëÿ àâàðèéíîãî ðåìîíòà è çàïîëíåíèÿ ìàñëîì íàèáîëåå ïðîòÿæåííîé ñåêöèè êàáåëüíîé ëèíèè.</p>
    </clause>
    <clause>
      <p><id>2.3.56</id>. Ïîäïèòûâàþùèå áàêè ëèíèé íèçêîãî äàâëåíèÿ ðåêîìåíäóåòñÿ ðàçìåùàòü â çàêðûòûõ ïîìåùåíèÿõ. Íåáîëüøîå êîëè÷åñòâî ïîäïèòûâàþùèõ áàêîâ (5-6) íà îòêðûòûõ ïóíêòàõ ïèòàíèÿ ðåêîìåíäóåòñÿ ðàñïîëàãàòü â ëåãêèõ ìåòàëëè÷åñêèõ ÿùèêàõ íà ïîðòàëàõ, îïîðàõ è ò. ï. (ïðè òåìïåðàòóðå îêðóæàþùåãî âîçäóõà íå íèæå ìèíóñ 30<symbol lang="math" name="degree"/>Ñ). Ïîäïèòûâàþùèå áàêè äîëæíû áûòü ñíàáæåíû óêàçàòåëÿìè äàâëåíèÿ ìàñëà è çàùèùåíû îò ïðÿìîãî âîçäåéñòâèÿ ñîëíå÷íîãî èçëó÷åíèÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.57</id>. Ïîäïèòûâàþùèå àãðåãàòû ëèíèé âûñîêîãî äàâëåíèÿ äîëæíû áûòü ðàçìåùåíû â çàêðûòûõ ïîìåùåíèÿõ, èìåþùèõ òåìïåðàòóðó íå íèæå +10<symbol lang="math" name="degree"/>Ñ, è ðàñïîëîæåíû âîçìîæíî áëèæå ê ìåñòó ïðèñîåäèíåíèÿ ê êàáåëüíûì ëèíèÿì (ñì. òàêæå <link type="clause">2.3.131</link>). Ïðèñîåäèíåíèå íåñêîëüêèõ ïîäïèòûâàþùèõ àãðåãàòîâ ê ëèíèè ïðîèçâîäèòñÿ ÷åðåç ìàñëÿíûé êîëëåêòîð.</p>
    </clause>
    <clause>
      <p><id>2.3.58</id>. Ïðè ïàðàëëåëüíîé ïðîêëàäêå íåñêîëüêèõ êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé âûñîêîãî äàâëåíèÿ ðåêîìåíäóåòñÿ ïîäïèòêó ìàñëîì êàæäîé ëèíèè ïðîèçâîäèòü îò îòäåëüíûõ ïîäïèòûâàþùèõ àãðåãàòîâ èëè ñëåäóåò óñòàíàâëèâàòü óñòðîéñòâî äëÿ àâòîìàòè÷åñêîãî ïåðåêëþ÷åíèÿ àãðåãàòîâ íà òó èëè äðóãóþ ëèíèþ.</p>
    </clause>
    <clause>
      <p><id>2.3.59</id>. Ïîäïèòûâàþùèå àãðåãàòû ðåêîìåíäóåòñÿ îáåñïå÷èâàòü ýëåêòðîýíåðãèåé îò äâóõ íåçàâèñèìûõ èñòî÷íèêîâ ïèòàíèÿ ñ îáÿçàòåëüíûì óñòðîéñòâîì àâòîìàòè÷åñêîãî âêëþ÷åíèÿ ðåçåðâà (ÀÂÐ). Ïîäïèòûâàþùèå àãðåãàòû äîëæíû áûòü îòäåëåíû îäèí îò äðóãîãî íåñãîðàåìûìè ïåðåãîðîäêàìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷.</p>
    </clause>
    <clause>
      <p><id>2.3.60</id>. Êàæäàÿ êàáåëüíàÿ ìàñëîíàïîëíåííàÿ ëèíèÿ äîëæíà èìåòü ñèñòåìó ñèãíàëèçàöèè äàâëåíèÿ ìàñëà, îáåñïå÷èâàþùóþ ðåãèñòðàöèþ è ïåðåäà÷ó äåæóðíîìó ïåðñîíàëó ñèãíàëîâ î ïîíèæåíèè è ïîâûøåíèè äàâëåíèÿ ìàñëà ñâåðõ äîïóñòèìûõ ïðåäåëîâ.</p>
    </clause>
    <clause>
      <p><id>2.3.61</id>. Íà êàæäîé ñåêöèè êàáåëüíîé ìàñëîíàïîëíåííîé ëèíèè íèçêîãî äàâëåíèÿ äîëæíî áûòü óñòàíîâëåíî ïî êðàéíåé ìåðå äâà äàò÷èêà, íà ëèíèè âûñîêîãî äàâëåíèÿ - äàò÷èê íà êàæäîì ïîäïèòûâàþùåì àãðåãàòå. Àâàðèéíûå ñèãíàëû äîëæíû ïåðåäàâàòüñÿ íà ïóíêò ñ ïîñòîÿííûì äåæóðñòâîì ïåðñîíàëà. Ñèñòåìà ñèãíàëèçàöèè äàâëåíèÿ ìàñëà äîëæíà èìåòü çàùèòó îò âëèÿíèÿ ýëåêòðè÷åñêèõ ïîëåé ñèëîâûõ êàáåëüíûõ ëèíèé.</p>
    </clause>
    <clause>
      <p><id>2.3.62</id>. Ïîäïèòûâàþùèå ïóíêòû íà ëèíèÿõ íèçêîãî äàâëåíèÿ äîëæíû áûòü îáîðóäîâàíû òåëåôîííîé ñâÿçüþ ñ äèñïåò÷åðñêèìè ïóíêòàìè (ýëåêòðîñåòè, ñåòåâîãî ðàéîíà).</p>
    </clause>
    <clause>
      <p><id>2.3.63</id>. Ìàñëîïðîâîä, ñîåäèíÿþùèé êîëëåêòîð ïîäïèòûâàþùåãî àãðåãàòà ñ êàáåëüíîé ìàñëîíàïîëíåííîé ëèíèåé âûñîêîãî äàâëåíèÿ, äîëæåí ïðîêëàäûâàòüñÿ â ïîìåùåíèÿõ ñ ïîëîæèòåëüíîé òåìïåðàòóðîé. Äîïóñêàåòñÿ ïðîêëàäêà åãî â óòåïëåííûõ òðàíøåÿõ, ëîòêàõ, êàíàëàõ è â çåìëå íèæå çîíû ïðîìåðçàíèÿ ïðè óñëîâèè îáåñïå÷åíèÿ ïîëîæèòåëüíîé òåìïåðàòóðû îêðóæàþùåé ñðåäû.</p>
    </clause>
    <clause>
      <p><id>2.3.64</id>. Âèáðàöèÿ â ïîìåùåíèè ùèòà ñ ïðèáîðàìè äëÿ àâòîìàòè÷åñêîãî óïðàâëåíèÿ ïîäïèãûâàþùèì àãðåãàòîì íå äîëæíà ïðåâûøàòü äîïóñòèìûõ ïðåäåëîâ.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÏÎÄÏÈÒÛÂÀÞÙÈÅ ÓÑÒÐÎÉÑÒÂÀ È ÑÈÃÍÀËÈÇÀÖÈß ÄÀÂËÅÍÈß ÌÀÑËÀ ÊÀÁÅËÜÍÛÕ ÌÀÑËÎÍÀÏÎËÍÅÍÍÛÕ ËÈÍÈÉ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÑÎÅÄÈÍÅÍÈß È ÇÀÄÅËÊÈ ÊÀÁÅËÅÉ -->
    <title>Ñîåäèíåíèÿ è çàäåëêè êàáåëåé</title>

    <keywords>
      <word>ìóôòà</word>
      <word>ñîåäèíèòåëüíàÿ ìóôòà</word>
      <word>ñòîïîðíàÿ ìóôòà</word>
      <word>÷èñëî ìóôò</word>
      <word>êîëè÷åñòâî ìóôò</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.65</id>. Ïðè ñîåäèíåíèè è îêîíöåâàíèè ñèëîâûõ êàáåëåé ñëåäóåò ïðèìåíÿòü êîíñòðóêöèè ìóôò, ñîîòâåòñòâóþùèå óñëîâèÿì èõ ðàáîòû è îêðóæàþùåé ñðåäû. Ñîåäèíåíèÿ è çàäåëêè íà êàáåëüíûõ ëèíèÿõ äîëæíû áûòü âûïîëíåíû òàê, ÷òîáû êàáåëè áûëè çàùèùåíû îò ïðîíèêíîâåíèÿ â íèõ âëàãè è äðóãèõ âðåäíîäåéñòâóþùèõ âåùåñòâ èç îêðóæàþùåé ñðåäû è ÷òîáû ñîåäèíåíèÿ è çàäåëêè âûäåðæèâàëè èñïûòàòåëüíûå íàïðÿæåíèÿ äëÿ êàáåëüíîé ëèíèè è ñîîòâåòñòâîâàëè òðåáîâàíèÿì <link type="external">ÃÎÑÒ</link>.</p>
    </clause>
    <clause>
      <p><id>2.3.66</id>. Äëÿ êàáåëüíûõ ëèíèé äî 35 êÂ êîíöåâûå è ñîåäèíèòåëüíûå ìóôòû äîëæíû ïðèìåíÿòüñÿ â ñîîòâåòñòâèè ñ äåéñòâóþùåé òåõíè÷åñêîé äîêóìåíòàöèåé íà ìóôòû, óòâåðæäåííîé â óñòàíîâëåííîì ïîðÿäêå.</p>
    </clause>
    <clause>
      <p><id>2.3.67</id>. Äëÿ ñîåäèíèòåëüíûõ è ñòîïîðíûõ ìóôò êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé íèçêîãî äàâëåíèÿ íåîáõîäèìî ïðèìåíÿòü òîëüêî ëàòóííûå èëè ìåäíûå ìóôòû.</p>
      <p>Äëèíà ñåêöèé è ìåñòà óñòàíîâêè ñòîïîðíûõ ìóôò íà êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèÿõ íèçêîãî äàâëåíèÿ îïðåäåëÿþòñÿ ñ ó÷åòîì ïîäïèòêè ëèíèé ìàñëîì â íîðìàëüíîì è ïåðåõîäíûõ òåïëîâûõ ðåæèìàõ.</p>
      <p>Ñòîïîðíûå è ïîëóñòîïîðíûå ìóôòû íà êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèÿõ äîëæíû ðàçìåùàòüñÿ â êàáåëüíûõ êîëîäöàõ; ñîåäèíèòåëüíûå ìóôòû ïðè ïðîêëàäêå êàáåëåé â çåìëå ðåêîìåíäóåòñÿ ðàçìåùàòü â êàìåðàõ, ïîäëåæàùèõ ïîñëåäóþùåé çàñûïêå ïðîñåÿííîé çåìëåé èëè ïåñêîì.</p>
      <p>Â ðàéîíàõ ñ ýëåêòðèôèöèðîâàííûì òðàíñïîðòîì (ìåòðîïîëèòåí, òðàìâàè, æåëåçíûå äîðîãè) èëè ñ àãðåññèâíûìè ïî îòíîøåíèþ ê ìåòàëëè÷åñêèì îáîëî÷êàì è ìóôòàì êàáåëüíûõ ëèíèé ïî÷âàìè ñîåäèíèòåëüíûå ìóôòû äîëæíû áûòü äîñòóïíû äëÿ êîíòðîëÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.68</id>. Íà êàáåëüíûõ ëèíèÿõ, âûïîëíÿåìûõ êàáåëÿìè ñ íîðìàëüíî ïðîïèòàííîé áóìàæíîé èçîëÿöèåé è êàáåëÿìè, ïðîïèòàííûìè íåñòåêàþùåé ìàññîé, ñîåäèíåíèÿ êàáåëåé äîëæíû ïðîèçâîäèòüñÿ ïðè ïîìîùè ñòîïîðíî-ïåðåõîäíûõ ìóôò, åñëè óðîâåíü ïðîêëàäêè êàáåëåé ñ íîðìàëüíî ïðîïèòàííîé èçîëÿöèåé âûøå óðîâíÿ ïðîêëàäêè êàáåëåé, ïðîïèòàííûõ íåñòåêàþùåé ìàññîé (ñì. òàêæå <link type="clause">2.3.51</link>).</p>
    </clause>
    <clause>
      <p><id>2.3.69</id>. Íà êàáåëüíûõ ëèíèÿõ âûøå 1 êÂ, âûïîëíÿåìûõ ãèáêèìè êàáåëÿìè ñ ðåçèíîâîé èçîëÿöèåé â ðåçèíîâîì øëàíãå, ñîåäèíåíèÿ êàáåëåé äîëæíû ïðîèçâîäèòüñÿ ãîðÿ÷èì âóëêàíèçèðîâàíèåì ñ ïîêðûòèåì ïðîòèâîñûðîñòíûì ëàêîì.</p>
    </clause>
    <clause>
      <p><id>2.3.70</id>. ×èñëî ñîåäèíèòåëüíûõ ìóôò íà 1 êì âíîâü ñòðîÿùèõñÿ êàáåëüíûõ ëèíèé äîëæíî áûòü íå áîëåå: äëÿ òðåõæèëüíûõ êàáåëåé 1- 10 êÂ ñå÷åíèåì äî 3 õ 95 ìì<sup>2</sup> 4 øò.; äëÿ òðåõæèëüíûõ êàáåëåé 1- 10 êÂ ñå÷åíèÿìè 3 õ 120 - 3 õ 240 ìì<sup>2</sup> 5 øò.; äëÿ òðåõôàçíûõ êàáåëåé 20- 35 êÂ 6 øò.; äëÿ îäíîæèëüíûõ êàáåëåé 2 øò.</p>
      <p>Äëÿ êàáåëüíûõ ëèíèé 110-220 êÂ ÷èñëî ñîåäèíèòåëüíûõ ìóôò îïðåäåëÿåòñÿ ïðîåêòîì.</p>
      <p>Èñïîëüçîâàíèå ìàëîìåðíûõ îòðåçêîâ êàáåëåé äëÿ ñîîðóæåíèÿ ïðîòÿæåííûõ êàáåëüíûõ ëèíèé íå äîïóñêàåòñÿ.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÑÎÅÄÈÍÅÍÈß È ÇÀÄÅËÊÈ ÊÀÁÅËÅÉ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÇÀÇÅÌËÅÍÈÅ -->
    <title>Çàçåìëåíèå</title>

    <keywords>
      <word>çàçåìëåíèå</word>
      <word>ñå÷åíèå</word>
      <word>èçîëèðóþùèå âñòàâêè</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.71</id>. Êàáåëè ñ ìåòàëëè÷åñêèìè îáîëî÷êàìè èëè áðîíåé, à òàêæå êàáåëüíûå êîíñòðóêöèè, íà êîòîðûõ ïðîêëàäûâàþòñÿ êàáåëè, äîëæíû áûòü çàçåìëåíû èëè çàíóëåíû â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè, ïðèâåäåííûìè â ãë. <link type="section">1.7</link>.</p>
    </clause>
    <clause>
      <p><id>2.3.72</id>. Ïðè çàçåìëåíèè èëè çàíóëåíèè ìåòàëëè÷åñêèõ îáîëî÷åê ñèëîâûõ êàáåëåé îáîëî÷êà è áðîíÿ äîëæíû áûòü ñîåäèíåíû ãèáêèì ìåäíûì ïðîâîäîì ìåæäó ñîáîé è ñ êîðïóñàìè ìóôò (êîíöåâûõ, ñîåäèíèòåëüíûõ è äð.). Íà êàáåëÿõ 6 êÂ è âûøå ñ àëþìèíèåâûìè îáîëî÷êàìè çàçåìëåíèå îáîëî÷êè è áðîíè äîëæíî âûïîëíÿòüñÿ îòäåëüíûìè ïðîâîäíèêàìè.</p>
      <p>Ïðèìåíÿòü çàçåìëÿþùèå èëè íóëåâûå çàùèòíûå ïðîâîäíèêè ñ ïðîâîäèìîñòüþ, áîëüøåé, ÷åì ïðîâîäèìîñòü îáîëî÷åê êàáåëåé, íå òðåáóåòñÿ, îäíàêî ñå÷åíèå âî âñåõ ñëó÷àÿõ äîëæíî áûòü íå ìåíåå 6 ìì<sup>2</sup>.</p>
      <p>Ñå÷åíèÿ çàçåìëÿþùèõ ïðîâîäíèêîâ êîíòðîëüíûõ êàáåëåé ñëåäóåò âûáèðàòü â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè <link type="clause" dest="1.7.76">1.7.76 - 1.7.78</link>.</p>
      <p>Åñëè íà îïîðå êîíñòðóêöèè óñòàíîâëåíû íàðóæíàÿ êîíöåâàÿ ìóôòà è êîìïëåêò ðàçðÿäíèêîâ, òî áðîíÿ, ìåòàëëè÷åñêàÿ îáîëî÷êà è ìóôòà äîëæíû áûòü ïðèñîåäèíåíû ê çàçåìëÿþùåìó óñòðîéñòâó ðàçðÿäíèêîâ. Èñïîëüçîâàíèå â êà÷åñòâå çàçåìëÿþùåãî óñòðîéñòâà òîëüêî ìåòàëëè÷åñêèõ îáîëî÷åê êàáåëåé â ýòîì ñëó÷àå íå äîïóñêàåòñÿ.</p>
      <p>Ýñòàêàäû è ãàëåðåè äîëæíû áûòü îáîðóäîâàíû ìîëíèåçàùèòîé ñîãëàñíî <link type="external">ÐÄ 34.21.122-87</link> “Èíñòðóêöèÿ ïî óñòðîéñòâó ìîëíèåçàùèòû çäàíèé è ñîîðóæåíèé” Ìèíýíåðãî ÑÑÑÐ.</p>
    </clause>
    <clause>
      <p><id>2.3.73</id>. Íà êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèÿõ íèçêîãî äàâëåíèÿ çàçåìëÿþòñÿ êîíöåâûå, ñîåäèíèòåëüíûå è ñòîïîðíûå ìóôòû.</p>
      <p>Íà êàáåëÿõ ñ àëþìèíèåâûìè îáîëî÷êàìè ïîäïèòûâàþùèå óñòðîéñòâà äîëæíû ïîäñîåäèíÿòüñÿ ê ëèíèÿì ÷åðåç èçîëèðóþùèå âñòàâêè, à êîðïóñà êîíöåâûõ ìóôò äîëæíû áûòü èçîëèðîâàíû îò àëþìèíèåâûõ îáîëî÷åê êàáåëåé. Óêàçàííîå òðåáîâàíèå íå ðàñïðîñòðàíÿåòñÿ íà êàáåëüíûå ëèíèè ñ íåïîñðåäñòâåííûì ââîäîì â òðàíñôîðìàòîðû.</p>
      <p>Ïðè ïðèìåíåíèè äëÿ êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé íèçêîãî äàâëåíèÿ áðîíèðîâàííûõ êàáåëåé â êàæäîì êîëîäöå áðîíÿ êàáåëÿ ñ îáåèõ ñòîðîí ìóôòû äîëæíà áûòü ñîåäèíåíà ñâàðêîé è çàçåìëåíà. </p>
    </clause>
    <clause>
      <p><id>2.3.74</id>. Ñòàëüíîé òðóáîïðîâîä ìàñëîíàïîëíåííûõ êàáåëüíûõ ëèíèé âûñîêîãî äàâëåíèÿ, ïðîëîæåííûõ â çåìëå, äîëæåí áûòü çàçåìëåí âî âñåõ êîëîäöàõ è ïî êîíöàì, à ïðîëîæåííûõ â êàáåëüíûõ ñîîðóæåíèÿõ - ïî êîíöàì è â ïðîìåæóòî÷íûõ òî÷êàõ, îïðåäåëÿåìûõ ðàñ÷åòàìè â ïðîåêòå.</p>
      <p>Ïðè íåîáõîäèìîñòè àêòèâíîé çàùèòû ñòàëüíîãî òðóáîïðîâîäà îò êîððîçèè çàçåìëåíèå åãî âûïîëíÿåòñÿ â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè ýòîé çàùèòû, ïðè ýòîì äîëæíà áûòü îáåñïå÷åíà âîçìîæíîñòü êîíòðîëÿ ýëåêòðè÷åñêîãî ñîïðîòèâëåíèÿ àíòèêîððîçèéíîãî ïîêðûòèÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.75</id>. Ïðè ïåðåõîäå êàáåëüíîé ëèíèè â âîçäóøíóþ (ÂË) è ïðè îòñóòñòâèè ó îïîðû ÂË çàçåìëÿþùåãî óñòðîéñòâà êàáåëüíûå ìóôòû (ìà÷òîâûå) äîïóñêàåòñÿ çàçåìëÿòü ïðèñîåäèíåíèåì ìåòàëëè÷åñêîé îáîëî÷êè êàáåëÿ, åñëè êàáåëüíàÿ ìóôòà íà äðóãîì êîíöå êàáåëÿ ïðèñîåäèíåíà ê çàçåìëÿþùåìó óñòðîéñòâó èëè ñîïðîòèâëåíèå çàçåìëåíèÿ êàáåëüíîé îáîëî÷êè ñîîòâåòñòâóåò òðåáîâàíèÿì ãë. <link type="section">1.7</link>.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÇÀÇÅÌËÅÍÈÅ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÑÏÅÖÈÀËÜÍÛÅ ÒÐÅÁÎÂÀÍÈß Ê ÊÀÁÅËÜÍÎÌÓ ÕÎÇßÉÑÒÂÓ ÝËÅÊÒÐÎÑÒÀÍÖÈÉ, ÏÎÄÑÒÀÍÖÈÉ È ÐÀÑÏÐÅÄÅËÈÒÅËÜÍÛÕ ÓÑÒÐÎÉÑÒÂ -->
    <title>Ñïåöèàëüíûå òðåáîâàíèÿ ê êàáåëüíîìó õîçÿéñòâó ýëåêòðîñòàíöèé, ïîäñòàíöèé è ðàñïðåäåëèòåëüíûõ óñòðîéñòâ</title>

    <keywords>
      <word>êàáåëüíîå õîçÿéñòâî</word>
      <word>îòâåòñòâåííûå êàáåëüíûå ëèíèè</word>
      <word>ïðåäåë îãíåñòîéêîñòè</word>
      <word>ýêñïëóàòàöèîííûå ïëîùàäêè</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.76</id>. Òðåáîâàíèÿ, ïðèâåäåííûå â <link type="clause" dest="2.3.77">2.3.77-2.3.82</link>, ðàñïðîñòðàíÿþòñÿ íà êàáåëüíûå õîçÿéñòâà òåïëîâûõ è ãèäðîýëåêòðîñòàíöèé ìîùíîñòüþ 25 ÌÂò è áîëåå, ðàñïðåäåëèòåëüíûõ óñòðîéñòâ è ïîäñòàíöèé íàïðÿæåíèåì 220-500 êÂ, à òàêæå ðàñïðåäåëèòåëüíûõ óñòðîéñòâ è ïîäñòàíöèé, èìåþùèõ îñîáîå çíà÷åíèå â ýíåðãîñèñòåìå (ñì. òàêæå <link type="clause">2.3.113</link>).</p>
    </clause>
    <clause>
      <p><id>2.3.77</id>. Ãëàâíàÿ ñõåìà ýëåêòðè÷åñêèõ ñîåäèíåíèé, ñõåìà ñîáñòâåííûõ íóæä è ñõåìà îïåðàòèâíîãî òîêà, óïðàâëåíèå îáîðóäîâàíèåì è êîìïîíîâêà îáîðóäîâàíèÿ è êàáåëüíîãî õîçÿéñòâà ýëåêòðîñòàíöèè èëè ïîäñòàíöèè äîëæíû âûïîëíÿòüñÿ òàêèì îáðàçîì, ÷òîáû ïðè âîçíèêíîâåíèè ïîæàðîâ â êàáåëüíîì õîçÿéñòâå èëè âíå åãî áûëè èñêëþ÷åíû íàðóøåíèÿ ðàáîòû áîëåå ÷åì îäíîãî áëîêà ýëåêòðîñòàíöèè, îäíîâðåìåííàÿ ïîòåðÿ âçàèìíî ðåçåðâèðóþùèõ ïðèñîåäèíåíèé ðàñïðåäåëèòåëüíûõ óñòðîéñòâ è ïîäñòàíöèé, à òàêæå âûõîä èç ðàáîòû ñèñòåì îáíàðóæåíèÿ è òóøåíèÿ ïîæàðîâ.</p>
    </clause>
    <clause>
      <p><id>2.3.78</id>. Äëÿ îñíîâíûõ êàáåëüíûõ ïîòîêîâ ýëåêòðîñòàíöèé äîëæíû ïðåäóñìàòðèâàòüñÿ êàáåëüíûå ñîîðóæåíèÿ (ýòàæè, òóííåëè, øàõòû è äð.), èçîëèðîâàííûå îò òåõíîëîãè÷åñêîãî îáîðóäîâàíèÿ è èñêëþ÷àþùèå äîñòóï ê êàáåëÿì ïîñòîðîííèõ ëèö.</p>
      <p>Ïðè ðàçìåùåíèè ïîòîêîâ êàáåëåé íà ýëåêòðîñòàíöèÿõ òðàññû êàáåëüíûõ ëèíèé äîëæíû âûáèðàòüñÿ ñ ó÷åòîì:</p>
      <list>
        <li>ïðåäîòâðàùåíèÿ ïåðåãðåâà êàáåëåé îò íàãðåòûõ ïîâåðõíîñòåé òåõíîëîãè÷åñêîãî îáîðóäîâàíèÿ;</li>
        <li>ïðåäîòâðàùåíèÿ ïîâðåæäåíèé êàáåëåé ïðè âûõëîïàõ (âîçãîðàíèÿõ è âçðûâàõ) ïûëè ÷åðåç ïðåäîõðàíèòåëüíûå óñòðîéñòâà ïûëåñèñòåì;</li>
        <li>íåäîïóùåíèÿ ïðîêëàäêè òðàíçèòíûõ êàáåëåé â òåõíîëîãè÷åñêèõ òóííåëÿõ ãèäðîçîëîóäàëåíèÿ, ïîìåùåíèÿõ õèìâîäîî÷èñòêè, à òàêæå â ìåñòàõ, ãäå ðàñïîëàãàþòñÿ òðóáîïðîâîäû ñ õèìè÷åñêè àãðåññèâíûìè æèäêîñòÿìè.</li>
      </list>
    </clause>
    <clause>
      <p><id>2.3.79</id>. Âçàèìíî ðåçåðâèðóþùèå îòâåòñòâåííûå êàáåëüíûå ëèíèè (ñèëîâûå, îïåðàòèâíîãî òîêà, ñðåäñòâ ñâÿçè, óïðàâëåíèÿ, ñèãíàëèçàöèè, ñèñòåì ïîæàðîòóøåíèÿ è ò. ï.) äîëæíû ïðîêëàäûâàòüñÿ òàê, ÷òîáû ïðè ïîæàðàõ áûëà èñêëþ÷åíà âîçìîæíîñòü îäíîâðåìåííîé ïîòåðè âçàèìíî ðåçåðâèðóþùèõ êàáåëüíûõ ëèíèé. Íà ó÷àñòêàõ êàáåëüíîãî õîçÿéñòâà, ãäå âîçíèêíîâåíèå àâàðèè óãðîæàåò åå áîëüøèì ðàçâèòèåì, êàáåëüíûå ïîòîêè ñëåäóåò äåëèòü íà èçîëèðîâàííûå îäíà îò äðóãîé ãðóïïû. Ðàñïðåäåëåíèå êàáåëåé ïî ãðóïïàì ïðèíèìàåòñÿ â çàâèñèìîñòè îò ìåñòíûõ óñëîâèé.</p>
    </clause>
    <clause>
      <p><id>2.3.80</id>. Â ïðåäåëàõ îäíîãî ýíåðãîáëîêà ðàçðåøàåòñÿ âûïîëíåíèå êàáåëüíûõ ñîîðóæåíèé ñ ïðåäåëîì îãíåñòîéêîñòè 0,25 ÷. Ïðè ýòîì òåõíîëîãè÷åñêîå îáîðóäîâàíèå, êîòîðîå ìîæåò ñëóæèòü èñòî÷íèêîì ïîæàðà (áàêè ñ ìàñëîì, ìàñëîñòàíöèè è ò. ï.), äîëæíî èìåòü îãðàæäåíèÿ ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷, èñêëþ÷àþùèå âîçìîæíîñòü çàãîðàíèÿ êàáåëåé ïðè âîçíèêíîâåíèè ïîæàðà íà ýòîì îáîðóäîâàíèè.</p>
      <p>Â ïðåäåëàõ îäíîãî ýíåðãîáëîêà ýëåêòðîñòàíöèè ðàçðåøàåòñÿ ïðîêëàäêà êàáåëåé âíå ñïåöèàëüíûõ êàáåëüíûõ ñîîðóæåíèé ïðè óñëîâèè íàäåæíîé èõ çàùèòû îò ìåõàíè÷åñêèõ ïîâðåæäåíèé è çàíîñà ïûëüþ, îò èñêð è îãíÿ ïðè ïðîèçâîäñòâå ðåìîíòà òåõíîëîãè÷åñêîãî îáîðóäîâàíèÿ, îáåñïå÷åíèÿ íîðìàëüíûõ òåìïåðàòóðíûõ óñëîâèé äëÿ êàáåëüíûõ ëèíèé è óäîáñòâà èõ îáñëóæèâàíèÿ.</p>
      <p>Äëÿ îáåñïå÷åíèÿ äîñòóïà ê êàáåëÿì ïðè ðàñïîëîæåíèè èõ íà âûñîòå 5 ì è áîëåå äîëæíû ñîîðóæàòüñÿ ñïåöèàëüíûå ïëîùàäêè è ïðîõîäû.</p>
      <p>Äëÿ îäèíî÷íûõ êàáåëåé è íåáîëüøèõ ãðóïï êàáåëåé (äî 20) ýêñïëóàòàöèîííûå ïëîùàäêè ìîãóò íå ñîîðóæàòüñÿ, íî ïðè ýòîì äîëæíà áûòü îáåñïå÷åíà âîçìîæíîñòü áûñòðîé çàìåíû è ðåìîíòà êàáåëåé â óñëîâèÿõ ýêñïëóàòàöèè.</p>
      <p>Ïðè ïðîêëàäêå êàáåëåé â ïðåäåëàõ îäíîãî ýíåðãîáëîêà âíå ñïåöèàëüíûõ êàáåëüíûõ ñîîðóæåíèé äîëæíî îáåñïå÷èâàòüñÿ ïî âîçìîæíîñòè ðàçäåëåíèå èõ íà îòäåëüíûå ãðóïïû, ïðîõîäÿùèå ïî ðàçëè÷íûì òðàññàì.</p>
    </clause>
    <clause>
      <p><id>2.3.81</id>. Êàáåëüíûå ýòàæè è òóííåëè, â êîòîðûõ ðàçìåùàþòñÿ êàáåëè ðàçëè÷íûõ ýíåðãîáëîêîâ ýëåêòðîñòàíöèè, âêëþ÷àÿ êàáåëüíûå ýòàæè è òóííåëè ïîä áëî÷íûìè ùèòàìè óïðàâëåíèÿ, äîëæíû áûòü ðàçäåëåíû ïîáëî÷íî è îòäåëåíû îò äðóãèõ ïîìåùåíèé, êàáåëüíûõ ýòàæåé, òóííåëåé, øàõò, êîðîáîâ è êàíàëîâ íåñãîðàåìûìè ïåðåãîðîäêàìè è ïåðåêðûòèÿìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷, â òîì ÷èñëå â ìåñòàõ ïðîõîäà êàáåëåé.</p>
      <p>Â ìåñòàõ ïðåäïîëàãàåìîãî ïðîõîäà êàáåëåé ÷åðåç ïåðåãîðîäêè è ïåðåêðûòèÿ â öåëÿõ îáåñïå÷åíèÿ âîçìîæíîñòè çàìåíû è äîïîëíèòåëüíîé ïðîêëàäêè êàáåëåé äîëæíà ïðåäóñìàòðèâàòüñÿ ïåðåãîðîäêà èç íåñãîðàåìîãî, ëåãêî ïðîáèâàåìîãî ìàòåðèàëà ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷.</p>
      <p>Â ïðîòÿæåííûõ êàáåëüíûõ ñîîðóæåíèÿõ òåïëîâûõ ýëåêòðîñòàíöèé äîëæíû ïðåäóñìàòðèâàòüñÿ àâàðèéíûå âûõîäû, ðàñïîëîæåííûå, êàê ïðàâèëî, íå ðåæå ÷åì ÷åðåç 50 ì.</p>
      <p>Êàáåëüíûå õîçÿéñòâà ýëåêòðîñòàíöèé äîëæíû áûòü îòäåëåíû îò îòõîäÿùèõ ñåòåâûõ êàáåëüíûõ òóííåëåé è êîëëåêòîðîâ íåñãîðàåìûìè ïåðåãîðîäêàìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷. </p>
    </clause>
    <clause>
      <p><id>2.3.82</id>. Ìåñòà âõîäà êàáåëåé â ïîìåùåíèÿ çàêðûòûõ ðàñïðåäåëèòåëüíûõ óñòðîéñòâ è â ïîìåùåíèè ùèòîâ óïðàâëåíèÿ è çàùèòû îòêðûòûõ ðàñïðåäåëèòåëüíûõ óñòðîéñòâ äîëæíû èìåòü ïåðåãîðîäêè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷.</p>
      <p>Ìåñòà âõîäà êàáåëåé íà áëî÷íûå ùèòû óïðàâëåíèÿ ýëåêòðîñòàíöèé äîëæíû áûòü çàêðûòû ïåðåãîðîäêàìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷.</p>
      <p>Êàáåëüíûå øàõòû äîëæíû áûòü îòäåëåíû îò êàáåëüíûõ òóííåëåé, ýòàæåé è äðóãèõ êàáåëüíûõ ñîîðóæåíèé íåñãîðàåìûìè ïåðåãîðîäêàìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷ è èìåòü ïåðåêðûòèÿ ââåðõó è âíèçó. Ïðîòÿæåííûå øàõòû ïðè ïðîõîäå ÷åðåç ïåðåêðûòèÿ, íî íå ðåæå ÷åì ÷åðåç 20 ì äîëæíû äåëèòüñÿ íà îòñåêè íåñãîðàåìûìè ïåðåãîðîäêàìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷.</p>
      <p>Ïðîõîäíûå êàáåëüíûå øàõòû äîëæíû èìåòü âõîäíûå äâåðè è áûòü îáîðóäîâàíû ëåñòíèöàìè èëè ñïåöèàëüíûìè ñêîáàìè.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÑÏÅÖÈÀËÜÍÛÅ ÒÐÅÁÎÂÀÍÈß Ê ÊÀÁÅËÜÍÎÌÓ ÕÎÇßÉÑÒÂÓ ÝËÅÊÒÐÎÑÒÀÍÖÈÉ, ÏÎÄÑÒÀÍÖÈÉ È ÐÀÑÏÐÅÄÅËÈÒÅËÜÍÛÕ ÓÑÒÐÎÉÑÒÂ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ Â ÇÅÌËÅ -->
    <title>Ïðîêëàäêà êàáåëüíûõ ëèíèé â çåìëå</title>

    <keywords>
      <word>ïðîêëàäêà êàáåëüíûõ ëèíèé â çåìëå</word>
      <word>ïîäñûïêà</word>
      <word>çàñûïêà</word>
      <word>çàùèòà</word>
      <word>ìåñòà ÷àñòûõ ðàñêîïîê</word>
      <word>ãëóáèíà</word>
      <word>ðàññòîÿíèå</word>
      <word>ïàðàëëåëüíàÿ ïðîêëàäêà</word>
      <word>ïåðåñå÷åíèå</word>
      <word>áëóæäàþùèå òîêè</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.83</id>. Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé íåïîñðåäñòâåííî â çåìëå êàáåëè äîëæíû ïðîêëàäûâàòüñÿ â òðàíøåÿõ è èìåòü ñíèçó ïîäñûïêó, à ñâåðõó çàñûïêó ñëîåì ìåëêîé çåìëè, íå ñîäåðæàùåé êàìíåé, ñòðîèòåëüíîãî ìóñîðà è øëàêà.</p>
      <p>Êàáåëè íà âñåì ïðîòÿæåíèè äîëæíû áûòü çàùèùåíû îò ìåõàíè÷åñêèõ ïîâðåæäåíèé ïóòåì ïîêðûòèÿ ïðè íàïðÿæåíèè 35 êÂ è âûøå æåëåçîáåòîííûìè ïëèòàìè òîëùèíîé íå ìåíåå 50 ìì; ïðè íàïðÿæåíèè íèæå 35 êÂ - ïëèòàìè èëè ãëèíÿíûì îáûêíîâåííûì êèðïè÷îì â îäèí ñëîé ïîïåðåê òðàññû êàáåëåé; ïðè ðûòüå òðàíøåè çåìëåðîéíûì ìåõàíèçìîì ñ øèðèíîé ôðåçû ìåíåå 250 ìì, à òàêæå äëÿ îäíîãî êàáåëÿ - âäîëü òðàññû êàáåëüíîé ëèíèè. Ïðèìåíåíèå ñèëèêàòíîãî, à òàêæå ãëèíÿíîãî ïóñòîòåëîãî èëè äûð÷àòîãî êèðïè÷à íå äîïóñêàåòñÿ.</p>
      <p>Ïðè ïðîêëàäêå íà ãëóáèíå 1-1,2 ì êàáåëè 20 êÂ è íèæå (êðîìå êàáåëåé ãîðîäñêèõ ýëåêòðîñåòåé) äîïóñêàåòñÿ íå çàùèùàòü îò ìåõàíè÷åñêèõ ïîâðåæäåíèé.</p>
      <p>Êàáåëè äî 1 êÂ äîëæíû èìåòü òàêóþ çàùèòó ëèøü íà ó÷àñòêàõ, ãäå âåðîÿòíû ìåõàíè÷åñêèå ïîâðåæäåíèÿ (íàïðèìåð, â ìåñòàõ ÷àñòûõ ðàñêîïîê). Àñôàëüòîâûå ïîêðûòèÿ óëèö è ò. ï. ðàññìàòðèâàþòñÿ êàê ìåñòà, ãäå ðàçðûòèÿ ïðîèçâîäÿòñÿ â ðåäêèõ ñëó÷àÿõ. Äëÿ êàáåëüíûõ ëèíèé äî 20 êÂ, êðîìå ëèíèé âûøå 1 êÂ, ïèòàþùèõ ýëåêòðîïðèåìíèêè I êàòåãîðèè<link type="footnote">*</link>, äîïóñêàåòñÿ â òðàíøåÿõ ñ êîëè÷åñòâîì êàáåëüíûõ ëèíèé íå áîëåå äâóõ ïðèìåíÿòü âñìåñòî êèðïè÷à ñèãíàëüíûå ïðàñòìàññîâûå ëåíòû, óäîâëåòâîðÿþùèå òåõíè÷åñêèì òðåáîâàíèÿì, óòâåðæäåííûì Ìèíýíåðãî ÑÑÑÐ. Íå äîïóñêàåòñÿ ïðèìåíåíèå ñèãíàëüíûõ ëåíò â ìåñòàõ ïåðåñå÷åíèé êàáåëüíûõ ëèíèé ñ èíæåíåðíûìè êîììóíèêàöèÿìè è íàä êàáåëüíûìè ìóôòàìè íà ðàññòîÿíèè ïî 2 ì â êàæäóþ ñòîðîíó îò ïåðåñåêàåìîé êîììóíèêàöèè èëè ìóôòû, à òàêæå íà ïîäõîäàõ ëèíèé ê ðàñïðåäåëèòåëüíûì óñòðîéñòâàì è ïîäñòàíöèÿì â ðàäèóñå 5 ì.</p>
      <p>Ñèãíàëüíàÿ ëåíòà äîëæíà óêëàäûâàòüñÿ â òðàíøåå íàä êàáåëÿìè íà ðàññòîÿíèè 250 ìì îò èõ íàðóæíûõ ïîêðîâîâ. Ïðè ðàñïîëîæåíèè â òðàíøåå îäíîãî êàáåëÿ ëåíòà äîëæíà óêëàäûâàòüñÿ ïî îñè êàáåëÿ, ïðè áîëüøåì êîëè÷åñòâå êàáåëåé - êðàÿ ëåíòû äîëæíû âûñòóïàòü çà êðàéíèå êàáåëè íå ìåíåå ÷åì íà 50 ìì. Ïðè óêëàäêå ïî øèðèíå òðàíøåè áîëåå îäíîé ëåíòû - ñìåæíûå ëåíòû äîëæíû ïðîêëàäûâàòüñÿ ñ íàõëåñòîì øèðèíîé íå ìåíåå 50 ìì.</p>
      <p>Ïðè ïðèìåíåíèè ñèãíàëüíîé ëåíòû ïðîêëàäêà êàáåëåé â òðàíøåå ñ óñòðîéñòâîì ïîäóøêè äëÿ êàáåëåé, ïðèñûïêà êàáåëåé ïåðâûì ñëîåì çåìëè è óêëàäêà ëåíòû, âêëþ÷àÿ ïðèñûïêó ëåíòû ñëîåì çåìëè ïî âñåé äëèíå, äîëæíû ïðîèçâîäèòüñÿ â ïðèñóòñòâèè ïðåäñòàâèòåëÿ ýëåêòðîìîíòàæíîé îðãàíèçàöèè è âëàäåëüöà ýëåêòðîñåòåé.</p>
    </clause>
    <footnote>
      <p><id>*</id> Ïî ìåñòíûì óñëîâèÿì, ïðè ñîãëàñèè âëàäåëüöà ëèíèé, äîïóñêàåòñÿ ðàñøèðåíèå îáëàñòè ïðèìåíåíèÿ ñèãíàëüíûõ ëåíò.</p>
    </footnote>
    <clause>
      <p><id>2.3.84</id>. Ãëóáèíà çàëîæåíèÿ êàáåëüíûõ ëèíèé îò ïëàíèðîâî÷íîé îòìåòêè äîëæíà áûòü íå ìåíåå: ëèíèé äî 20 êÂ 0,7 ì; 35 êÂ 1 ì; ïðè ïåðåñå÷åíèè óëèö è ïëîùàäåé íåçàâèñèìî îò íàïðÿæåíèÿ 1 ì.</p>
      <p>Êàáåëüíûå ìàñëîíàïîëíåííûå ëèíèè 110-220 êÂ äîëæíû èìåòü ãëóáèíó çàëîæåíèÿ îò ïëàíèðîâî÷íîé îòìåòêè íå ìåíåå 1,5 ì.</p>
      <p>Äîïóñêàåòñÿ óìåíüøåíèå ãëóáèíû äî 0,5 ì íà ó÷àñòêàõ äëèíîé äî 5 ì ïðè ââîäå ëèíèé â çäàíèÿ, à òàêæå â ìåñòàõ ïåðåñå÷åíèÿ èõ ñ ïîäçåìíûìè ñîîðóæåíèÿìè ïðè óñëîâèè çàùèòû êàáåëåé îò ìåõàíè÷åñêèõ ïîâðåæäåíèé (íàïðèìåð, ïðîêëàäêà â òðóáàõ).</p>
      <p>Ïðîêëàäêà êàáåëüíûõ ëèíèé 6-10 êÂ ïî ïàõîòíûì çåìëÿì äîëæíà ïðîèçâîäèòüñÿ íà ãëóáèíå íå ìåíåå 1 ì, ïðè ýòîì ïîëîñà çåìëè íàä òðàññîé ìîæåò áûòü çàíÿòà ïîä ïîñåâû.</p>
    </clause>
    <clause>
      <p><id>2.3.85</id>. Ðàññòîÿíèå â ñâåòó îò êàáåëÿ, ïðîëîæåííîãî íåïîñðåäñòâåííî â çåìëå, äî ôóíäàìåíòîâ çäàíèé è ñîîðóæåíèé äîëæíî áûòü íå ìåíåå 0,6 ì. Ïðîêëàäêà êàáåëåé íåïîñðåäñòâåííî â çåìëå ïîä ôóíäàìåíòàìè çäàíèé è ñîîðóæåíèé íå äîïóñêàåòñÿ. Ïðè ïðîêëàäêå òðàíçèòíûõ êàáåëåé â ïîäâàëàõ è òåõíè÷åñêèõ ïîäïîëüÿõ æèëûõ è îáùåñòâåííûõ çäàíèé ñëåäóåò ðóêîâîäñòâîâàòüñÿ <link type="external">ÑÍèÏ</link> Ãîññòðîÿ ÑÑÑÐ.</p>
    </clause>
    <clause>
      <p><id>2.3.86</id>. Ïðè ïàðàëëåëüíîé ïðîêëàäêå êàáåëüíûõ ëèíèé ðàññòîÿíèå ïî ãîðèçîíòàëè â ñâåòó ìåæäó êàáåëÿìè äîëæíî áûòü íå ìåíåå:</p>
      <list>
        <li><marker>1)</marker> 100 ìì ìåæäó ñèëîâûìè êàáåëÿìè äî 10 êÂ, à òàêæå ìåæäó íèìè è êîíòðîëüíûìè êàáåëÿìè;</li>
        <li><marker>2)</marker> 250 ìì ìåæäó êàáåëÿìè 20-35 êÂ è ìåæäó íèìè è äðóãèìè êàáåëÿìè;</li>
        <li><marker>3)</marker> 500 ìì<link type="footnote">*</link> ìåæäó êàáåëÿìè, ýêñïëóàòèðóåìûìè ðàçëè÷íûìè îðãàíèçàöèÿìè, à òàêæå ìåæäó ñèëîâûìè êàáåëÿìè è êàáåëÿìè ñâÿçè;</li>
        <li><marker>4)</marker> 500 ìì ìåæäó ìàñëîíàïîëíåííûìè êàáåëÿìè 110-220 êÂ è äðóãèìè êàáåëÿìè; ïðè ýòîì êàáåëüíûå ìàñëîíàïîëíåííûå ëèíèè íèçêîãî äàâëåíèÿ îòäåëÿþòñÿ îäíà îò äðóãîé è îò äðóãèõ êàáåëåé æåëåçîáåòîííûìè ïëèòàìè, ïîñòàâëåííûìè íà ðåáðî; êðîìå òîãî, ñëåäóåò ïðîèçâîäèòü ðàñ÷åò ýëåêòðîìàãíèòíîãî âëèÿíèÿ íà êàáåëè ñâÿçè.</li>
      </list>
      <p>Äîïóñêàåòñÿ â ñëó÷àÿõ íåîáõîäèìîñòè ïî ñîãëàñîâàíèþ ìåæäó ýêñïëóàòèðóþùèìè îðãàíèçàöèÿìè ñ ó÷åòîì ìåñòíûõ óñëîâèé óìåíüøåíèå ðàññòîÿíèé, óêàçàííûõ â ïï. 2 è 3, äî 100 ìì, à ìåæäó ñèëîâûìè êàáåëÿìè äî 10 êÂ è êàáåëÿìè ñâÿçè, êðîìå êàáåëåé ñ öåïÿìè, óïëîòíåííûìè âûñîêî÷àñòîòíûìè ñèñòåìàìè òåëåôîííîé ñâÿçè, äî 250 ìì ïðè óñëîâèè çàùèòû êàáåëåé îò ïîâðåæäåíèé, ìîãóùèõ âîçíèêíóòü ïðè ÊÇ â îäíîì èç êàáåëåé (ïðîêëàäêà â òðóáàõ, óñòàíîâêà íåñãîðàåìûõ ïåðåãîðîäîê è ò. ï.).</p>
      <p>Ðàññòîÿíèå ìåæäó êîíòðîëüíûìè êàáåëÿìè íå íîðìèðóåòñÿ. </p>
    </clause>
    <footnote>
      <p><id>*</id> Ñîãëàñîâàíî ñ Ìèíèñòåðñòâîì ñâÿçè.</p>
    </footnote>
    <clause>
      <p><id>2.3.87</id>. Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé â çîíå íàñàæäåíèé ðàññòîÿíèå îò êàáåëåé äî ñòâîëîâ äåðåâüåâ äîëæíî áûòü, êàê ïðàâèëî, íå ìåíåå 2 ì. Äîïóñêàåòñÿ ïî ñîãëàñîâàíèþ ñ îðãàíèçàöèåé, â âåäåíèè êîòîðîé íàõîäÿòñÿ çåëåíûå íàñàæäåíèÿ, óìåíüøåíèå ýòîãî ðàññòîÿíèÿ ïðè óñëîâèè ïðîêëàäêè êàáåëåé â òðóáàõ, ïðîëîæåííûõ ïóòåì ïîäêîïêè.</p>
      <p>Ïðè ïðîêëàäêå êàáåëåé â ïðåäåëàõ çåëåíîé çîíû ñ êóñòàðíèêîâûìè ïîñàäêàìè óêàçàííûå ðàññòîÿíèÿ äîïóñêàåòñÿ óìåíüøèòü äî 0,75 ì.</p>
    </clause>
    <clause>
      <p><id>2.3.88</id>. Ïðè ïàðàëëåëüíîé ïðîêëàäêå ðàññòîÿíèå ïî ãîðèçîíòàëè â ñâåòó îò êàáåëüíûõ ëèíèé íàïðÿæåíèåì äî 35 êÂ è ìàñëîíàïîëíåííûõ êàáåëüíûõ ëèíèé äî òðóáîïðîâîäîâ, âîäîïðîâîäà, êàíàëèçàöèè è äðåíàæà äîëæíî áûòü íå ìåíåå 1 ì; äî ãàçîïðîâîäîâ íèçêîãî (0,0049 ÌÏà), ñðåäíåãî (0,294 ÌÏà) è âûñîêîãî äàâëåíèÿ (áîëåå 0,294 äî 0,588 ÌÏà) - íå ìåíåå 1 ì; äî ãàçîïðîâîäîâ âûñîêîãî äàâëåíèÿ (áîëåå 0,588 äî 1,176 ÌÏà) - íå ìåíåå 2 ì; äî òåïëîïðîâîäîâ - ñì. <link type="clause">2.3.89</link>.</p>
      <p>Â ñòåñíåííûõ óñëîâèÿõ äîïóñêàåòñÿ óìåíüøåíèå óêàçàííûõ ðàññòîÿíèé äëÿ êàáåëüíûõ ëèíèé äî 35 êÂ, çà èñêëþ÷åíèåì ðàññòîÿíèé äî òðóáîïðîâîäîâ ñ ãîðþ÷èìè æèäêîñòÿìè è ãàçàìè, äî 0,5 ì áåç ñïåöèàëüíîé çàùèòû êàáåëåé è äî 0,25 ì ïðè ïðîêëàäêå êàáåëåé â òðóáàõ. Äëÿ ìàñëîíàïîëíåííûõ êàáåëüíûõ ëèíèé 110-220 êÂ íà ó÷àñòêå ñáëèæåíèÿ äëèíîé íå áîëåå 50 ì äîïóñêàåòñÿ óìåíüøåíèå ðàññòîÿíèÿ ïî ãîðèçîíòàëè â ñâåòó äî òðóáîïðîâîäîâ, çà èñêëþ÷åíèåì òðóáîïðîâîäîâ ñ ãîðþ÷èìè æèäêîñòÿìè è ãàçàìè, äî 0,5 ì ïðè óñëîâèè óñòðîéñòâà ìåæäó ìàñëîíàïîëíåííûìè êàáåëÿìè è òðóáîïðîâîäîì çàùèòíîé ñòåíêè, èñêëþ÷àþùåé âîçìîæíîñòü ìåõàíè÷åñêèõ ïîâðåæäåíèé. Ïàðàëëåëüíàÿ ïðîêëàäêà êàáåëåé íàä è ïîä òðóáîïðîâîäàìè íå äîïóñêàåòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.89</id>. Ïðè ïðîêëàäêå êàáåëüíîé ëèíèè ïàðàëëåëüíî ñ òåïëîïðîâîäîì ðàññòîÿíèå â ñâåòó ìåæäó êàáåëåì è ñòåíêîé êàíàëà òåïëîïðîâîäà äîëæíî áûòü íå ìåíåå 2 ì èëè òåïëîïðîâîä íà âñåì ó÷àñòêå ñáëèæåíèÿ ñ êàáåëüíîé ëèíèåé äîëæåí èìåòü òàêóþ òåïëîèçîëÿöèþ, ÷òîáû äîïîëíèòåëüíûé íàãðåâ òåïëîïðîâîäîì â ìåñòå ïðîõîæäåíèÿ êàáåëåé â ëþáîå âðåìÿ ãîäà íå ïðåâûøàë 10<symbol lang="math" name="degree"/> Ñ äëÿ êàáåëüíûõ ëèíèé äî 10 êÂ è 5<symbol lang="math" name="degree"/> Ñ - äëÿ ëèíèé 20-220 êÂ.</p>
    </clause>
    <clause>
      <p><id>2.3.90</id>. Ïðè ïðîêëàäêå êàáåëüíîé ëèíèè ïàðàëëåëüíî ñ æåëåçíûìè äîðîãàìè êàáåëè äîëæíû ïðîêëàäûâàòüñÿ, êàê ïðàâèëî, âíå çîíû îò÷óæäåíèÿ äîðîãè. Ïðîêëàäêà êàáåëåé â ïðåäåëàõ çîíû îò÷óæäåíèÿ äîïóñêàåòñÿ òîëüêî ïî ñîãëàñîâàíèþ ñ îðãàíèçàöèÿìè Ìèíèñòåðñòâà ïóòåé ñîîáùåíèÿ, ïðè ýòîì ðàññòîÿíèå îò êàáåëÿ äî îñè ïóòè æåëåçíîé äîðîãè äîëæíî áûòü íå ìåíåå 3,25 ì, à äëÿ ýëåêòðèôèöèðîâàííîé äîðîãè - íå ìåíåå 10,75 ì. Â ñòåñíåííûõ óñëîâèÿõ äîïóñêàåòñÿ óìåíüøåíèå óêàçàííûõ ðàññòîÿíèé, ïðè ýòîì êàáåëè íà âñåì ó÷àñòêå ñáëèæåíèÿ äîëæíû ïðîêëàäûâàòüñÿ â áëîêàõ èëè òðóáàõ.</p>
      <p>Ïðè ýëåêòðèôèöèðîâàííûõ äîðîãàõ íà ïîñòîÿííîì òîêå áëîêè èëè òðóáû äîëæíû áûòü èçîëèðóþùèìè (àñáåñòîöåìåíòíûå, ïðîïèòàííûå ãóäðîíîì èëè áèòóìîì è äð.)<link type="footnote">*</link>.</p>
    </clause>
    <footnote>
      <p><id>*</id> Ñîãëàñîâàíî ñ Ìèíèñòåðñòâîì ïóòåé ñîîáùåíèÿ.</p>
    </footnote>
    <clause>
      <p><id>2.3.91</id>. Ïðè ïðîêëàäêå êàáåëüíîé ëèíèè ïàðàëëåëüíî ñ òðàìâàéíûìè ïóòÿìè ðàññòîÿíèå îò êàáåëÿ äî îñè òðàìâàéíîãî ïóòè äîëæíî áûòü íå ìåíåå 2,75 ì. Â ñòåñíåííûõ óñëîâèÿõ äîïóñêàåòñÿ óìåíüøåíèå ýòîãî ðàññòîÿíèÿ ïðè óñëîâèè, ÷òî êàáåëè íà âñåì ó÷àñòêå ñáëèæåíèÿ áóäóò ïðîëîæåíû â èçîëèðóþùèõ áëîêàõ èëè òðóáàõ, óêàçàííûõ â <link type="clause">2.3.90</link>.</p>
    </clause>
    <clause>
      <p><id>2.3.92</id>. Ïðè ïðîêëàäêå êàáåëüíîé ëèíèè ïàðàëëåëüíî ñ àâòîìîáèëüíûìè äîðîãàìè êàòåãîðèé I è II (ñì. <link type="clause">2.5.146</link>) êàáåëè äîëæíû ïðîêëàäûâàòüñÿ ñ âíåøíåé ñòîðîíû êþâåòà èëè ïîäîøâû íàñûïè íà ðàññòîÿíèè íå ìåíåå 1 ì îò áðîâêè èëè íå ìåíåå 1,5 ì îò áîðäþðíîãî êàìíÿ. Óìåíüøåíèå óêàçàííîãî ðàññòîÿíèÿ äîïóñêàåòñÿ â êàæäîì îòäåëüíîì ñëó÷àå ïî ñîãëàñîâàíèþ ñ ñîîòâåòñòâóþùèìè óïðàâëåíèÿìè äîðîã.</p>
    </clause>
    <clause>
      <p><id>2.3.93</id>. Ïðè ïðîêëàäêå êàáåëüíîé ëèíèè ïàðàëëåëüíî ñ ÂË 110 êÂ è âûøå ðàññòîÿíèå îò êàáåëÿ äî âåðòèêàëüíîé ïëîñêîñòè, ïðîõîäÿùåé ÷åðåç êðàéíèé ïðîâîä ëèíèè, äîëæíî áûòü íå ìåíåå 10 ì.</p>
      <p>Ðàññòîÿíèå â ñâåòó îò êàáåëüíîé ëèíèè äî çàçåìëåííûõ ÷àñòåé è çàçåìëèòåëåé îïîð ÂË âûøå 1 êÂ äîëæíî áûòü íå ìåíåå 5 ì ïðè íàïðÿæåíèè äî 35 êÂ, 10 ì ïðè íàïðÿæåíèè 110 êÂ è âûøå. Â ñòåñíåííûõ óñëîâèÿõ ðàññòîÿíèå îò êàáåëüíûõ ëèíèé äî ïîäçåìíûõ ÷àñòåé è çàçåìëèòåëåé îòäåëüíûõ îïîð ÂË âûøå 1 êÂ äîïóñêàåòñÿ íå ìåíåå 2 ì; ïðè ýòîì ðàññòîÿíèå îò êàáåëÿ äî âåðòèêàëüíîé ïëîñêîñòè, ïðîõîäÿùåé ÷åðåç ïðîâîä ÂË, íå íîðìèðóåòñÿ.</p>
      <p>Ðàññòîÿíèå â ñâåòó îò êàáåëüíîé ëèíèè äî îïîðû ÂË äî 1 êÂ äîëæíî áûòü íå ìåíåå 1 ì, à ïðè ïðîêëàäêå êàáåëÿ íà ó÷àñòêå ñáëèæåíèÿ â èçîëèðóþùåé òðóáå 0,5 ì.</p>
      <p>Íà òåððèòîðèÿõ ýëåêòðîñòàíöèé è ïîäñòàíöèé â ñòåñíåííûõ óñëîâèÿõ äîïóñêàåòñÿ ïðîêëàäûâàòü êàáåëüíûå ëèíèè íà ðàññòîÿíèÿõ íå ìåíåå 0,5 ì îò ïîäçåìíîé ÷àñòè îïîð âîçäóøíûõ ñâÿçåé (òîêîïðîâîäîâ) è ÂË âûøå 1 êÂ, åñëè çàçåìëÿþùèå óñòðîéñòâà ýòèõ îïîð ïðèñîåäèíåíû ê êîíòóðó çàçåìëåíèÿ ïîäñòàíöèé.</p>
    </clause>
    <clause>
      <p><id>2.3.94</id>. <link type="footnote">*</link>. Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè äðóãèõ êàáåëåé îíè äîëæíû áûòü ðàçäåëåíû ñëîåì çåìëè òîëùèíîé íå ìåíåå 0,5 ì; ýòî ðàññòîÿíèå â ñòåñíåííûõ óñëîâèÿõ äëÿ êàáåëåé äî 35 êÂ ìîæåò áûòü óìåíüøåíî äî 0,15 ì ïðè óñëîâèè ðàçäåëåíèÿ êàáåëåé íà âñåì ó÷àñòêå ïåðåñå÷åíèÿ ïëþñ äî 1 ì â êàæäóþ ñòîðîíó ïëèòàìè èëè òðóáàìè èç áåòîíà èëè äðóãîãî ðàâíîïðî÷íîãî ìàòåðèàëà; ïðè ýòîì êàáåëè ñâÿçè äîëæíû áûòü ðàñïîëîæåíû âûøå ñèëîâûõ êàáåëåé.</p>
    </clause>
    <footnote>
      <p><id>*</id> Ñîãëàñîâàíî ñ Ìèíèñòåðñòâîì ñâÿçè.</p>
    </footnote>
    <clause>
      <p><id>2.3.95</id>. Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè òðóáîïðîâîäîâ, â òîì ÷èñëå íåôòå- è ãàçîïðîâîäîâ, ðàññòîÿíèå ìåæäó êàáåëÿìè è òðóáîïðîâîäîì äîëæíî áûòü íå ìåíåå 0,5 ì. Äîïóñêàåòñÿ óìåíüøåíèå ýòîãî ðàññòîÿíèÿ äî 0,25 ì ïðè óñëîâèè ïðîêëàäêè êàáåëÿ íà ó÷àñòêå ïåðåñå÷åíèÿ ïëþñ íå ìåíåå ÷åì ïî 2 ì â êàæäóþ ñòîðîíó â òðóáàõ.</p>
      <p>Ïðè ïåðåñå÷åíèè êàáåëüíîé ìàñëîíàïîëíåííîé ëèíèåé òðóáîïðîâîäîâ ðàññòîÿíèå ìåæäó íèìè â ñâåòó äîëæíî áûòü íå ìåíåå 1 ì. Äëÿ ñòåñíåííûõ óñëîâèé äîïóñêàåòñÿ ïðèíèìàòü ðàññòîÿíèå íå ìåíåå 1 ì. Äëÿ ñòåñíåííûõ óñëîâèé äîïóñêàåòñÿ ïðèíèìàòü ðàññòîÿíèå íå ìåíåå 0,25 ì, íî ïðè óñëîâèè ðàçìåùåíèÿ êàáåëåé â òðóáàõ èëè æåëåçîáåòîííûõ ëîòêàõ ñ êðûøêîé.</p>
    </clause>
    <clause>
      <p><id>2.3.96</id>. Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè äî 35 êÂ òåïëîïðîâîäîâ ðàññòîÿíèå ìåæäó êàáåëÿìè è ïåðåêðûòèåì òåïëîïðîâîäà â ñâåòó äîëæíî áûòü íå ìåíåå 0,5 ì, à â ñòåñíåííûõ óñëîâèÿõ - íå ìåíåå 0,25 ì. Ïðè ýòîì òåïëîïðîâîä íà ó÷àñòêå ïåðåñå÷åíèÿ ïëþñ ïî 2 ì â êàæäóþ ñòîðîíó îò êðàéíèõ êàáåëåé äîëæåí èìåòü òàêóþ òåïëîèçîëÿöèþ, ÷òîáû òåìïåðàòóðà çåìëè íå ïîâûøàëàñü áîëåå ÷åì íà 10 <symbol lang="math" name="degree"/>Ñ ïî îòíîøåíèþ ê âûñøåé ëåòíåé òåìïåðàòóðå è íà 15 <symbol lang="math" name="degree"/>Ñ ïî îòíîøåíèþ ê íèçøåé çèìíåé.</p>
      <p>Â ñëó÷àÿõ, êîãäà óêàçàííûå óñëîâèÿ íå ìîãóò áûòü ñîáëþäåíû, äîïóñêàåòñÿ âûïîëíåíèå îäíîãî èç ñëåäóþùèõ ìåðîïðèÿòèé: çàãëóáëåíèå êàáåëåé äî 0,5 ì âìåñòî 0,7 ì (ñì. <link type="clause">2.3.84</link>.); ïðèìåíåíèå êàáåëüíîé âñòàâêè áîëüøåãî ñå÷åíèÿ; ïðîêëàäêà êàáåëåé ïîä òåïëîïðîâîäîì â òðóáàõ íà ðàññòîÿíèè îò íåãî íå ìåíåå 0,5 ì, ïðè ýòîì òðóáû äîëæíû áûòü óëîæåíû òàêèì îáðàçîì, ÷òîáû çàìåíà êàáåëåé ìîãëà áûòü âûïîëíåíà áåç ïðîèçâîäñòâà çåìëÿíûõ ðàáîò (íàïðèìåð, ââîä êîíöîâ òðóá â êàìåðû).</p>
      <p>Ïðè ïåðåñå÷åíèè êàáåëüíîé ìàñëîíàïîëíåííîé ëèíèåé òåïëîïðîâîäà ðàññòîÿíèå ìåæäó êàáåëÿìè è ïåðåêðûòèåì òåïëîïðîâîäà äîëæíî áûòü íå ìåíåå 1 ì, à â ñòåñíåííûõ óñëîâèÿõ - íå ìåíåå 0,5 ì. Ïðè ýòîì òåïëîïðîâîä íà ó÷àñòêå ïåðåñå÷åíèÿ ïëþñ ïî 3 ì â êàæäóþ ñòîðîíó îò êðàéíèõ êàáåëåé äîëæåí èìåòü òàêóþ òåïëîèçîëÿöèþ, ÷òîáû òåìïåðàòóðà çåìëè íå ïîâûøàëàñü áîëåå ÷åì íà 5<symbol lang="math" name="degree"/>Ñ â ëþáîå âðåìÿ ãîäà.</p>
    </clause>
    <clause>
      <p><id>2.3.97</id>. Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè æåëåçíûõ è àâòîìîáèëüíûõ äîðîã êàáåëè äîëæíû ïðîêëàäûâàòüñÿ â òóííåëÿõ, áëîêàõ èëè òðóáàõ ïî âñåé øèðèíå çîíû îò÷óæäåíèÿ íà ãëóáèíå íå ìåíåå 1 ì îò ïîëîòíà äîðîãè è íå ìåíåå 0,5 ì îò äíà âîäîîòâîäíûõ êàíàâ. Ïðè îòñóòñòâèè çîíû îò÷óæäåíèÿ óêàçàííûå óñëîâèÿ ïðîêëàäêè äîëæíû âûïîëíÿòüñÿ òîëüêî íà ó÷àñòêå ïåðåñå÷åíèÿ ïëþñ ïî 2 ì ïî îáå ñòîðîíû îò ïîëîòíà äîðîãè.</p>
      <p>Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè ýëåêòðèôèöèðîâàííûõ è ïîäëåæàùèõ ýëåêòðèôèêàöèè íà ïîñòîÿííîì òîêå<link type="footnote">*</link> æåëåçíûõ äîðîã áëîêè è òðóáû äîëæíû áûòü èçîëèðóþùèìè (ñì. <link type="clause">2.3.90</link>). Ìåñòî ïåðåñå÷åíèÿ äîëæíî íàõîäèòüñÿ íà ðàññòîÿíèè íå ìåíåå 10 ì îò ñòðåëîê, êðåñòîâèí è ìåñò ïðèñîåäèíåíèÿ ê ðåëüñàì îòñàñûâàþùèõ êàáåëåé. Ïåðåñå÷åíèå êàáåëåé ñ ïóòÿìè ýëåêòðèôèöèðîâàííîãî ðåëüñîâîãî òðàíñïîðòà äîëæíî ïðîèçâîäèòüñÿ ïîä óãëîì 75-90<symbol lang="math" name="degree"/> ê îñè ïóòè.</p>
      <p>Êîíöû áëîêîâ è òðóá äîëæíû áûòü óòîïëåíû äæóòîâûìè ïëåòåíûìè øíóðàìè, îáìàçàííûìè âîäîíåïðîíèöàåìîé (ìÿòîé) ãëèíîé íà ãëóáèíó íå ìåíåå 300 ìì.</p>
      <p>Ïðè ïåðåñå÷åíèè òóïèêîâûõ äîðîã ïðîìûøëåííîãî íàçíà÷åíèÿ ñ ìàëîé èíòåíñèâíîñòüþ äâèæåíèÿ, à òàêæå ñïåöèàëüíûõ ïóòåé (íàïðèìåð, íà ñëèïàõ è ò.ï.) êàáåëè, êàê ïðàâèëî, äîëæíû ïðîêëàäûâàòüñÿ íåïîñðåäñòâåííî â çåìëå.</p>
      <p>Ïðè ïåðåñå÷åíèè òðàññû êàáåëüíûõ ëèíèé âíîâü ñîîðóæàåìîé æåëåçíîé íåýëåêòðèôèöèðîâàííîé äîðîãîé èëè àâòîìîáèëüíîé äîðîãîé ïåðåêëàäêè äåéñòâóþùèõ êàáåëüíûõ ëèíèé íå òðåáóåòñÿ. Â ìåñòå ïåðåñå÷åíèÿ äîëæíû áûòü çàëîæåíû íà ñëó÷àé ðåìîíòà êàáåëåé â íåîáõîäèìîì êîëè÷åñòâå ðåçåðâíûå áëîêè èëè òðóáû ñ ïëîòíî çàäåëàííûìè òîðöàìè.</p>
      <p>Â ñëó÷àå ïåðåõîäà êàáåëüíîé ëèíèè â âîçäóøíóþ êàáåëü äîëæåí âûõîäèòü íà ïîâåðõíîñòü íà ðàññòîÿíèè íå ìåíåå 3,5 ì îò ïîäîøâû íàñûïè èëè îò êðîìêè ïîëîòíà.</p>
    </clause>
    <footnote>
      <p><id>*</id> Ñîãëàñîâàíî ñ Ìèíèñòåðñòâîì ïóòåé ñîîáùåíèÿ.</p>
    </footnote>
    <clause>
      <p><id>2.3.98</id>. Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè òðàìâàéíûõ ïóòåé êàáåëè äîëæíû ïðîêëàäûâàòüñÿ â èçîëèðóþùèõ áëîêàõ èëè òðóáàõ (ñì. <link type="clause">2.3.90</link>). Ïåðåñå÷åíèå äîëæíî âûïîëíÿòüñÿ íà ðàññòîÿíèè íå ìåíåå 3 ì îò ñòðåëîê, êðåñòîâèí è ìåñò ïðèñîåäèíåíèÿ ê ðåëüñàì îòñàñûâàþùèõ êàáåëåé.</p>
    </clause>
    <clause>
      <p><id>2.3.99</id>. Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè âúåçäîâ äëÿ àâòîòðàíñïîðòà âî äâîðû, ãàðàæè è ò. ä. ïðîêëàäêà êàáåëåé äîëæíà ïðîèçâîäèòüñÿ â òðóáàõ. Òàêèì æå ñïîñîáîì äîëæíû áûòü çàùèùåíû êàáåëè â ìåñòàõ ïåðåñå÷åíèÿ ðó÷üåâ è êàíàâ.</p>
    </clause>
    <clause>
      <p><id>2.3.100</id>. Ïðè óñòàíîâêå íà êàáåëüíûõ ëèíèÿõ êàáåëüíûõ ìóôò ðàññòîÿíèå â ñâåòó ìåæäó êîðïóñîì êàáåëüíîé ìóôòû è áëèæàéøèì êàáåëåì äîëæíî áûòü íå ìåíåå 250 ìì.</p>
      <p>Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé íà êðóòîíàêëîííûõ òðàññàõ óñòàíîâêà íà íèõ êàáåëüíûõ ìóôò íå ðåêîìåíäóåòñÿ. Ïðè íåîáõîäèìîñòè óñòàíîâêè íà òàêèõ ó÷àñòêàõ êàáåëüíûõ ìóôò ïîä íèìè äîëæíû âûïîëíÿòüñÿ ãîðèçîíòàëüíûå ïëîùàäêè.</p>
      <p>Äëÿ îáåñïå÷åíèÿ âîçìîæíîñòè ïåðåìîíòàæà ìóôò â ñëó÷àå èõ ïîâðåæäåíèÿ íà êàáåëüíîé ëèíèè òðåáóåòñÿ óêëàäûâàòü êàáåëü ñ îáåèõ ñòîðîí ìóôò ñ çàïàñîì.</p>
    </clause>
    <clause>
      <p><id>2.3.101</id>. Ïðè íàëè÷èè ïî òðàññå êàáåëüíîé ëèíèè áëóæäàþùèõ òîêîâ îïàñíûõ âåëè÷èí íåîáõîäèìî:</p>
      <list>
        <li><marker>1.</marker> Èçìåíèòü òðàññó êàáåëüíîé ëèíèè ñ òåì, ÷òîáû îáîéòè îïàñíûå çîíû.</li>
        <li><marker>2.</marker> Ïðè íåâîçìîæíîñòè èçìåíèòü òðàññó: ïðåäóñìîòðåòü ìåðû ïî ìàêñèìàëüíîìó ñíèæåíèþ óðîâíåé áëóæäàþùèõ òîêîâ; ïðèìåíèòü êàáåëè ñ ïîâûøåííîé ñòîéêîñòüþ ê âîçäåéñòâèþ êîððîçèè; îñóùåñòâèòü àêòèâíóþ çàùèòó êàáåëåé îò âîçäåéñòâèÿ ýëåêòðîêîððîçèè.</li>
      </list>
      <p>Ïðè ïðîêëàäêàõ êàáåëåé â àãðåññèâíûõ ãðóíòàõ è çîíàõ ñ íàëè÷èåì áëóæäàþùèõ òîêîâ íåäîïóñòèìûõ çíà÷åíèé äîëæíà ïðèìåíÿòüñÿ êàòîäíàÿ ïîëÿðèçàöèÿ (óñòàíîâêà ýëåêòðîäðåíàæåé, ïðîòåêòîðîâ, êàòîäíàÿ çàùèòà). Ïðè ëþáûõ ñïîñîáàõ ïîäêëþ÷åíèÿ ýëåêòðîäðåíàæíûõ óñòðîéñòâ äîëæíû ñîáëþäàòüñÿ íîðìû ðàçíîñòåé ïîòåíöèàëîâ íà ó÷àñòêàõ îòñàñûâàíèÿ, ïðåäóñìîòðåííûå <link type="external">ÑÍèÏ 3.04.03-85</link> “Çàùèòà ñòðîèòåëüíûõ êîíñòðóêöèé è ñîîðóæåíèé îò êîððîçèè” Ãîññòðîÿ Ðîññèè. Ïðèìåíÿòü êàòîäíóþ çàùèòó âíåøíèì òîêîì íà êàáåëÿõ, ïðîëîæåííûõ â ñîëîí÷àêîâûõ ãðóíòàõ èëè çàñîëåííûõ âîäîåìàõ, íå ðåêîìåíäóåòñÿ.</p>
      <p>Íåîáõîäèìîñòü çàùèòû êàáåëüíûõ ëèíèé îò êîððîçèè äîëæíà îïðåäåëÿòüñÿ ïî ñîâîêóïíûì äàííûì ýëåêòðè÷åñêèõ èçìåðåíèé è õèìè÷åñêèõ àíàëèçîâ ïðîá ãðóíòà. Çàùèòà êàáåëüíûõ ëèíèé îò êîððîçèè íå äîëæíà ñîçäàâàòü óñëîâèé, îïàñíûõ äëÿ ðàáîòû ñìåæíûõ ïîäçåìíûõ ñîîðóæåíèé. Çàïðîåêòèðîâàííûå ìåðîïðèÿòèÿ ïî çàùèòå îò êîððîçèè äîëæíû áûòü îñóùåñòâëåíû äî ââîäà íîâîé êàáåëüíîé ëèíèè â ýêñïëóàòàöèþ. Ïðè íàëè÷èè â çåìëå áëóæäàþùèõ òîêîâ íåîáõîäèìî óñòàíàâëèâàòü íà êàáåëüíûõ ëèíèÿõ êîíòðîëüíûå ïóíêòû â ìåñòàõ è íà ðàññòîÿíèÿõ, ïîçâîëÿþùèõ îïðåäåëÿòü ãðàíèöû îïàñíûõ çîí, ÷òî íåîáõîäèìî äëÿ ïîñëåäóþùåãî ðàöèîíàëüíîãî âûáîðà è ðàçìåùåíèÿ çàùèòíûõ ñðåäñòâ.</p>
      <p>Äëÿ êîíòðîëÿ ïîòåíöèàëîâ íà êàáåëüíûõ ëèíèÿõ äîïóñêàåòñÿ èñïîëüçîâàòü ìåñòà âûõîäîâ êàáåëåé íà òðàíñôîðìàòîðíûå ïîäñòàíöèè, ðàñïðåäåëèòåëüíûå ïóíêòû è ò. ä.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ Â ÇÅÌËÅ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ Â ÊÀÁÅËÜÍÛÕ ÁËÎÊÀÕ, ÒÐÓÁÀÕ È ÆÅËÅÇÎÁÅÒÎÍÍÛÕ ËÎÒÊÀÕ -->
    <title>Ïðîêëàäêà êàáåëüíûõ ëèíèé â êàáåëüíûõ áëîêàõ, òðóáàõ è æåëåçîáåòîííûõ ëîòêàõ</title>

    <keywords>
      <word>êàáåëüíûé áëîê</word>
      <word>ðåçåðâíûå êàíàëû</word>
      <word>ãëóáèíà</word>
      <word>ðàññòîÿíèå</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.102</id>. Äëÿ èçãîòîâëåíèÿ êàáåëüíûõ áëîêîâ, à òàêæå äëÿ ïðîêëàäêè êàáåëåé â òðóáàõ äîïóñêàåòñÿ ïðèìåíÿòü ñòàëüíûå, ÷óãóííûå, àñáåñòîöåìåíòíûå, áåòîííûå, êåðàìè÷åñêèå è òîìó ïîäîáíûå òðóáû. Ïðè âûáîðå ìàòåðèàëà äëÿ áëîêîâ è òðóá ñëåäóåò ó÷èòûâàòü óðîâåíü ãðóíòîâûõ âîä è èõ àãðåññèâíîñòü, à òàêæå íàëè÷èå áëóæäàþùèõ òîêîâ.</p>
      <p>Ìàñëîíàïîëíåííûå îäíîôàçíûå êàáåëè íèçêîãî äàâëåíèÿ íåîáõîäèìî ïðîêëàäûâàòü òîëüêî â àñáåñòîöåìåíòíûõ è äðóãèõ òðóáàõ èç íåìàãíèòíîãî ìàòåðèàëà, ïðè ýòîì êàæäàÿ ôàçà äîëæíà ïðîêëàäûâàòüñÿ â îòäåëüíîé òðóáå.</p>
    </clause>
    <clause>
      <p><id>2.3.103</id>. Äîïóñòèìîå êîëè÷åñòâî êàíàëîâ â áëîêàõ, ðàññòîÿíèÿ ìåæäó íèìè è èõ ðàçìåð äîëæíû ïðèíèìàòüñÿ ñîãëàñíî <link type="clause">1.3.20</link>.</p>
    </clause>
    <clause>
      <p><id>2.3.104</id>. Êàæäûé êàáåëüíûé áëîê äîëæåí èìåòü äî 15 % ðåçåðâíûõ êàíàëîâ, íî íå ìåíåå îäíîãî êàíàëà.</p>
    </clause>
    <clause>
      <p><id>2.3.105</id>. Ãëóáèíà çàëîæåíèÿ â çåìëå êàáåëüíûõ áëîêîâ è òðóá äîëæíà ïðèíèìàòüñÿ ïî ìåñòíûì óñëîâèÿì, íî áûòü íå ìåíåå ðàññòîÿíèé, ïðèâåäåííûõ â <link type="clause">2.3.84</link>, ñ÷èòàÿ äî âåðõíåãî êàáåëÿ. Ãëóáèíà çàëîæåíèÿ êàáåëüíûõ áëîêîâ è òðóá íà çàêðûòûõ òåððèòîðèÿõ è â ïîëÿõ ïðîèçâîäñòâåííûõ ïîìåùåíèé íå íîðìèðóåòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.106</id>. Êàáåëüíûå áëîêè äîëæíû èìåòü óêëîí íå ìåíåå 0,2 % â ñòîðîíó êîëîäöåâ. Òàêîé æå óêëîí íåîáõîäèìî ñîáëþäàòü è ïðè ïðîêëàäêå òðóá äëÿ êàáåëåé.</p>
    </clause>
    <clause>
      <p><id>2.3.107</id>. Ïðè ïðîêëàäêå òðóá äëÿ êàáåëüíûõ ëèíèé íåïîñðåäñòâåííî â çåìëå íàèìåíüøèå ðàññòîÿíèÿ â ñâåòó ìåæäó òðóáàìè è ìåæäó íèìè è äðóãèìè êàáåëÿìè è ñîîðóæåíèÿìè äîëæíû ïðèíèìàòüñÿ, êàê äëÿ êàáåëåé, ïðîëîæåííûõ áåç òðóá (ñì. <link type="clause">2.3.86</link>).</p>
      <p>Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé â òðóáàõ â ïîëó ïîìåùåíèÿ ðàññòîÿíèÿ ìåæäó íèìè ïðèíèìàþòñÿ, êàê äëÿ ïðîêëàäêè â çåìëå.</p>
    </clause>
    <clause>
      <p><id>2.3.108</id>. Â ìåñòàõ, ãäå èçìåíÿåòñÿ íàïðàâëåíèå òðàññû êàáåëüíûõ ëèíèé, ïðîëîæåííûõ â áëîêàõ, è â ìåñòàõ ïåðåõîäà êàáåëåé è êàáåëüíûõ áëîêîâ â çåìëþ äîëæíû ñîîðóæàòüñÿ êàáåëüíûå êîëîäöû, îáåñïå÷èâàþùèå óäîáíóþ ïðîòÿæêó êàáåëåé è óäàëåíèå èõ èç áëîêîâ. Òàêèå êîëîäöû äîëæíû ñîîðóæàòüñÿ òàêæå è íà ïðÿìîëèíåéíûõ ó÷àñòêàõ òðàññû íà ðàññòîÿíèè îäèí îò äðóãîãî, îïðåäåëÿåìîì ïðåäåëüíî äîïóñòèìûì òÿæåíèåì êàáåëåé. Ïðè ÷èñëå êàáåëåé äî 10 è íàïðÿæåíèè íå âûøå 35 êÂ ïåðåõîä êàáåëåé èç áëîêîâ â çåìëþ äîïóñêàåòñÿ îñóùåñòâëÿòü áåç êàáåëüíûõ êîëîäöåâ. Ïðè ýòîì ìåñòà âûõîäà êàáåëåé èç áëîêîâ äîëæíû áûòü çàäåëàíû âîäîíåïðîíèöàåìûì ìàòåðèàëîì.</p>
    </clause>
    <clause>
      <p><id>2.3.109</id>. Ïåðåõîä êàáåëüíûõ ëèíèé èç áëîêîâ è òðóá â çäàíèÿ, òóííåëè, ïîäâàëû è ò. ï. äîëæåí îñóùåñòâëÿòüñÿ îäíèì èç ñëåäóþùèõ ñïîñîáîâ: íåïîñðåäñòâåííûì ââîäîì â íèõ áëîêîâ è òðóá, ñîîðóæåíèåì êîëîäöåâ èëè ïðèÿìêîâ âíóòðè çäàíèé ëèáî êàìåð ó èõ íàðóæíûõ ñòåí.</p>
      <p>Äîëæíû áûòü ïðåäóñìîòðåíû ìåðû, èñêëþ÷àþùèå ïðîíèêíîâåíèå ÷åðåç òðóáû èëè ïðîåìû âîäû è ìåëêèõ æèâîòíûõ èç òðàíøåé â çäàíèÿ, òóííåëè è ò. ï.</p>
    </clause>
    <clause>
      <p><id>2.3.110</id>. Êàíàëû êàáåëüíûõ áëîêîâ, òðóáû, âûõîä èç íèõ, à òàêæå èõ ñîåäèíåíèÿ äîëæíû èìåòü îáðàáîòàííóþ è î÷èùåííóþ ïîâåðõíîñòü äëÿ ïðåäîòâðàùåíèÿ ìåõàíè÷åñêèõ ïîâðåæäåíèé îáîëî÷åê êàáåëåé ïðè ïðîòÿæêå. Íà âûõîäàõ êàáåëåé èç áëîêîâ â êàáåëüíûå ñîîðóæåíèÿ è êàìåðû äîëæíû ïðåäóñìàòðèâàòüñÿ ìåðû, ïðåäîòâðàùàþùèå ïîâðåæäåíèå îáîëî÷åê îò èñòèðàíèÿ è ðàñòðåñêèâàíèÿ (ïðèìåíåíèå ýëàñòè÷íûõ ïîäêëàäîê, ñîáëþäåíèå íåîáõîäèìûõ ðàäèóñîâ èçãèáà è äð.).</p>
    </clause>
    <clause>
      <p><id>2.3.111</id>. Ïðè âûñîêîì óðîâíå ãðóíòîâûõ âîä íà òåððèòîðèè ÎÐÓ ñëåäóåò îòäàâàòü ïðåäïî÷òåíèå íàäçåìíûì ñïîñîáàì ïðîêëàäêè êàáåëåé (â ëîòêàõ èëè êîðîáêàõ). Íàäçåìíûå ëîòêè è ïëèòû äëÿ èõ ïîêðûòèÿ äîëæíû áûòü âûïîëíåíû èç æåëåçîáåòîíà. Ëîòêè äîëæíû áûòü óëîæåíû íà ñïåöèàëüíûõ áåòîííûõ ïîäêëàäêàõ ñ óêëîíîì íå ìåíåå 0,2 % ïî ñïëàíèðîâàííîé òðàññå òàêèì îáðàçîì, ÷òîáû íå ïðåïÿòñòâîâàòü ñòîêó ëèâíåâûõ âîä. Ïðè íàëè÷èè â äíèùàõ íàäçåìíûõ ëîòêîâ ïðîåìîâ, îáåñïå÷èâàþùèõ âûïóñê ëèâíåâûõ âîä, ñîçäàâàòü óêëîí íå òðåáóåòñÿ.</p>
      <p>Ïðè ïðèìåíåíèè êàáåëüíûõ ëîòêîâ äëÿ ïðîêëàäêè êàáåëåé äîëæíû îáåñïå÷èâàòüñÿ ïðîåçä ïî òåððèòîðèè ÎÐÓ è ïîäúåçä ê îáîðóäîâàíèþ ìàøèí è ìåõàíèçìîâ, íåîáõîäèìûõ äëÿ âûïîëíåíèÿ ðåìîíòíûõ è ýêñïëóàòàöèîííûõ ðàáîò. Äëÿ ýòîé öåëè äîëæíû áûòü óñòðîåíû ïåðååçäû ÷åðåç ëîòêè ïðè ïîìîùè æåëåçîáåòîííûõ ïëèò ñ ó÷åòîì íàãðóçêè îò ïðîõîäÿùåãî òðàíñïîðòà, ñ ñîõðàíåíèåì ðàñïîëîæåíèÿ ëîòêîâ íà îäíîì óðîâíå. Ïðè ïðèìåíåíèè êàáåëüíûõ ëîòêîâ íå äîïóñêàåòñÿ ïðîêëàäêà êàáåëåé ïîä äîðîãàìè è ïåðååçäàìè â òðóáàõ, êàíàëàõ è òðàíøåÿõ, ðàñïîëîæåííûõ íèæå ëîòêîâ.</p>
      <p>Âûõîä êàáåëåé èç ëîòêîâ ê øêàôàì óïðàâëåíèÿ è çàùèòû äîëæåí âûïîëíÿòüñÿ â òðóáàõ, íå çàãëóáëÿåìûõ â çåìëþ. Ïðîêëàäêà êàáåëüíûõ ïåðåìû÷åê â ïðåäåëàõ îäíîé ÿ÷åéêè ÎÐÓ äîïóñêàåòñÿ â òðàíøåå, ïðè÷åì ïðèìåíåíèå â ýòîì ñëó÷àå òðóá äëÿ çàùèòû êàáåëåé ïðè ïîäâîäêå èõ ê øêàôàì óïðàâëåíèÿ è ðåëåéíîé çàùèòû íå ðåêîìåíäóåòñÿ. Çàùèòà êàáåëåé îò ìåõàíè÷åñêèõ ïîâðåæäåíèé äîëæíà âûïîëíÿòüñÿ äðóãèìè ñïîñîáàìè (ñ ïðèìåíåíèåì óãîëêà, øâåëëåðà è äð.).</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ Â ÊÀÁÅËÜÍÛÕ ÁËÎÊÀÕ, ÒÐÓÁÀÕ È ÆÅËÅÇÎÁÅÒÎÍÍÛÕ ËÎÒÊÀÕ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ Â ÊÀÁÅËÜÍÛÕ ÑÎÎÐÓÆÅÍÈßÕ -->
    <title>Ïðîêëàäêà êàáåëüíûõ ëèíèé â êàáåëüíûõ ñîîðóæåíèÿõ</title>

    <keywords>
      <word>ýòàæ</word>
      <word>òóííåëü</word>
      <word>ãàëåðåÿ</word>
      <word>ýñòàêàäà</word>
      <word>øàõòà</word>
      <word>ïðåäåë îãíåñòîéêîñòè</word>
      <word>äâåðü</word>
      <word>ðàññòîÿíèå</word>
      <word>ñðåäñòâà îáíàðóæåíèÿ ïîæàðà</word>
      <word>ñðåäñòâà òóøåíèÿ ïîæàðà</word>
      <word>âûñîòà</word>
      <word>ãëóáèíà</word>
      <word>ïðîêëàäêà â êàáåëüíûõ ñîîðóæåíèÿõ</word>
      <word>ïðîêëàäêà êîíòðîëüíûõ êàáåëåé</word>
      <word>ïðîêëàäêà ñèëîâûõ êàáåëåé</word>
      <word>äèàìåòð ëþêîâ</word>
      <word>âåíòèëÿöèÿ</word>
      <word>ïåðåñå÷åíèå</word>
      <word>ïàðàëëåëüíàÿ ïðîêëàäêà</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.112</id>. Êàáåëüíûå ñîîðóæåíèÿ âñåõ âèäîâ äîëæíû âûïîëíÿòüñÿ ñ ó÷åòîì âîçìîæíîñòè äîïîëíèòåëüíîé ïðîêëàäêè êàáåëåé â ðàçìåðå 15 % êîëè÷åñòâà êàáåëåé, ïðåäóñìîòðåííîãî ïðîåêòîì (çàìåíà êàáåëåé â ïðîöåññå ìîíòàæà, äîïîëíèòåëüíàÿ ïðîêëàäêà â ïîñëåäóþùåé ýêñïëóàòàöèè è äð.).</p>
    </clause>
    <clause>
      <p><id>2.3.113</id>. Êàáåëüíûå ýòàæè, òóííåëè, ãàëåðåè, ýñòàêàäû è øàõòû äîëæíû áûòü îòäåëåíû îò äðóãèõ ïîìåùåíèé è ñîñåäíèõ êàáåëüíûõ ñîîðóæåíèé íåñãîðàåìûìè ïåðåãîðîäêàìè è ïåðåêðûòèÿìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷. Òàêèìè æå ïåðåãîðîäêàìè ïðîòÿæåííûå òóííåëè äîëæíû ðàçäåëÿòüñÿ íà îòñåêè äëèíîé íå áîëåå 150 ì ïðè íàëè÷èè ñèëîâûõ è êîíòðîëüíûõ êàáåëåé è íå áîëåå 100 ì ïðè íàëè÷èè ìàñëîíàïîëíåííûõ êàáåëåé. Ïëîùàäü êàæäîãî îòñåêà äâîéíîãî ïîëà äîëæíà áûòü íå áîëåå 600 ì<sup>2</sup>.</p>
      <p>Äâåðè â êàáåëüíûõ ñîîðóæåíèÿõ è ïåðåãîðîäêàõ ñ ïðåäåëîì îãíåñòîéêîñòè 0,75 ÷ äîëæíû èìåòü ïðåäåë îãíåñòîéêîñòè íå ìåíåå 0,75 ÷ â ýëåêòðîóñòàíîâêàõ, ïåðå÷èñëåííûõ â <link type="clause">2.3.76</link>, è 0,6 ÷ â îñòàëüíûõ ýëåêòðîóñòàíîâêàõ.</p>
      <p>Âûõîäû èç êàáåëüíûõ ñîîðóæåíèé äîëæíû ïðåäóñìàòðèâàòüñÿ íàðóæó èëè â ïîìåùåíèÿ ñ ïðîèçâîäñòâàìè êàòåãîðèé Ã è Ä. Êîëè÷åñòâî è ðàñïîëîæåíèå âûõîäîâ èç êàáåëüíûõ ñîîðóæåíèé äîëæíî îïðåäåëÿòüñÿ, èñõîäÿ èç ìåñòíûõ óñëîâèé, íî èõ äîëæíî áûòü íå ìåíåå äâóõ. Ïðè äëèíå êàáåëüíîãî ñîîðóæåíèÿ íå áîëåå 25 ì äîïóñêàåòñÿ èìåòü îäèí âûõîä.</p>
      <p>Äâåðè êàáåëüíûõ ñîîðóæåíèé äîëæíû áûòü ñàìîçàêðûâàþùèìèñÿ, ñ óïëîòíåííûìè ïðèòâîðàìè. Âûõîäíûå äâåðè èç êàáåëüíûõ ñîîðóæåíèé äîëæíû îòêðûâàòüñÿ íàðóæó è äîëæíû èìåòü çàìêè, îòïèðàåìûå èç êàáåëüíûõ ñîîðóæåíèé áåç êëþ÷à, à äâåðè ìåæäó îòñåêàìè äîëæíû îòêðûâàòüñÿ ïî íàïðàâëåíèþ áëèæàéøåãî âûõîäà è îáîðóäîâàòüñÿ óñòðîéñòâàìè, ïîääåðæèâàþùèìè èõ â çàêðûòîì ïîëîæåíèè.</p>
      <p>Ïðîõîäíûå êàáåëüíûå ýñòàêàäû ñ ìîñòèêàìè îáñëóæèâàíèÿ äîëæíû èìåòü âõîäû ñ ëåñòíèöàìè. Ðàññòîÿíèå ìåæäó âõîäàìè äîëæíî áûòü íå áîëåå 150 ì. Ðàññòîÿíèå îò òîðöà ýñòàêàäû äî âõîäà íà íåå íå äîëæíî ïðåâûøàòü 25 ì.</p>
      <p>Âõîäû äîëæíû èìåòü äâåðè, ïðåäîòâðàùàþùèå ñâîáîäíûé äîñòóï íà ýñòàêàäû ëèöàì, íå ñâÿçàííûì ñ îáñëóæèâàíèåì êàáåëüíîãî õîçÿéñòâà. Äâåðè äîëæíû èìåòü ñàìîçàïèðàþùèåñÿ çàìêè, îòêðûâàåìûå áåç êëþ÷à ñ âíóòðåííåé ñòîðîíû ýñòàêàäû.</p>
      <p>Ðàññòîÿíèå ìåæäó âõîäàìè â êàáåëüíóþ ãàëåðåþ ïðè ïðîêëàäêå â íåé êàáåëåé íå âûøå 35 êÂ äîëæíî áûòü íå áîëåå 150 ì, à ïðè ïðîêëàäêå ìàñëîíàïîëíåííûõ êàáåëåé - íå áîëåå 120 ì. </p>
      <p>Íàðóæíûå êàáåëüíûå ýñòàêàäû è ãàëåðåè äîëæíû èìåòü îñíîâíûå íåñóùèå ñòðîèòåëüíûå êîíñòðóêöèè (êîëîííû, áàëêè) èç æåëåçîáåòîíà ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷ èëè èç ñòàëüíîãî ïðîêàòà ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,25 ÷.</p>
      <p>Íåñóùèå êîíñòðóêöèè çäàíèé è ñîîðóæåíèé, êîòîðûå ìîãóò îïàñíî äåôîðìèðîâàòüñÿ èëè ñíèçèòü ìåõàíè÷åñêóþ ïðî÷íîñòü ïðè ãîðåíèè ãðóïï (ïîòîêîâ) êàáåëåé, ïðîëîæåííûõ âáëèçè ýòèõ êîíñòðóêöèé íà íàðóæíûõ êàáåëüíûõ ýñòàêàäàõ è ãàëåðåÿõ, äîëæíû èìåòü çàùèòó, îáåñïå÷èâàþùóþ ïðåäåë îãíåñòîéêîñòè çàùèùàåìûõ êîíñòðóêöèé íå ìåíåå 0,75 ÷.</p>
      <p>Êàáåëüíûå ãàëåðåè äîëæíû äåëèòüñÿ íà îòñåêè íåñãîðàåìûìè ïðîòèâîïîæàðíûìè ïåðåãîðîäêàìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷. Äëèíà îòñåêîâ ãàëåðåé äîëæíà áûòü íå áîëåå 150 ì ïðè ïðîêëàäêå â íèõ êàáåëåé äî 35 êÂ è íå áîëåå 120 ì ïðè ïðîêëàäêå ìàñëîíàïîëíåííûõ êàáåëåé. Íà íàðóæíûå êàáåëüíûå ãàëåðåè, çàêðûòûå ÷àñòè÷íî, óêàçàííûå òðåáîâàíèÿ íå ðàñïðîñòðàíÿþòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.114</id>. Â òóííåëÿõ è êàíàëàõ äîëæíû áûòü âûïîëíåíû ìåðîïðèÿòèÿ ïî ïðåäîòâðàùåíèþ ïîïàäàíèÿ â íèõ òåõíîëîãè÷åñêèõ âîä è ìàñëà, à òàêæå äîëæåí áûòü îáåñïå÷åí îòâîä ïî÷âåííûõ è ëèâíåâûõ âîä. Ïîëû â íèõ äîëæíû èìåòü óêëîí íå ìåíåå 0,5 % â ñòîðîíó âîäîñáîðíèêîâ èëè ëèâíåâîé êàíàëèçàöèè. Ïðîõîä èç îäíîãî îòñåêà òóííåëÿ â äðóãîé ïðè èõ ðàñïîëîæåíèè íà ðàçíûõ óðîâíÿõ äîëæåí áûòü îñóùåñòâëåí ñ ïîìîùüþ ïàíäóñà ñ óãëîì ïîäúåìà íå âûøå 15<symbol lang="math" name="degree"/>. Óñòðîéñòâî ñòóïåíåé ìåæäó îòñåêàìè òóííåëåé çàïðåùàåòñÿ.</p>
      <p>Â êàáåëüíûõ êàíàëàõ, ñîîðóæàåìûõ âíå ïîìåùåíèé è ðàñïîëîæåííûõ âûøå óðîâíÿ ãðóíòîâûõ âîä, äîïóñêàåòñÿ çåìëÿíîå äíî ñ äðåíèðóþùåé ïîäñûïêîé òîëùèíîé 10-15 ñì èç óòðàìáîâàííîãî ãðàâèÿ èëè ïåñêà.</p>
      <p>Â òóííåëÿõ äîëæíû áûòü ïðåäóñìîòðåíû äðåíàæíûå ìåõàíèçìû; ïðè ýòîì ðåêîìåíäóåòñÿ ïðèìåíÿòü àâòîìàòè÷åñêèé èõ ïóñê â çàâèñèìîñòè îò óðîâíÿ âîäû. Ïóñêîâûå àïïàðàòû è ýëåêòðîäâèãàòåëè äîëæíû èìåòü èñïîëíåíèå, äîïóñêàþùåå èõ ðàáîòó â îñîáî ñûðûõ ìåñòàõ.</p>
      <p>Ïðè ïåðåõîäàõ ýñòàêàäû è ãàëåðåè ïðîõîäíîãî òèïà ñ îäíîé îòìåòêè íà äðóãóþ äîëæåí áûòü âûïîëíåí ïàíäóñ ñ óêëîíîì íå áîëåå 15<symbol lang="math" name="degree"/>. Êàê èñêëþ÷åíèå, äîïóñêàåòñÿ óñòðîéñòâî ëåñòíèöû ñ óêëîíîì 1:1.</p>
    </clause>
    <clause>
      <p><id>2.3.115</id>. Êàáåëüíûå êàíàëû è äâîéíûå ïîëû â ðàñïðåäåëèòåëüíûõ óñòðîéñòâàõ è ïîìåùåíèÿõ äîëæíû ïåðåêðûâàòüñÿ ñúåìíûìè íåñãîðàåìûìè ïëèòàìè. Â ýëåêòðîìàøèííûõ è òîìó ïîäîáíûõ ïîìåùåíèÿõ êàíàëû ðåêîìåíäóåòñÿ ïåðåêðûâàòü ðèôëåíîé ñòàëüþ, à â ïîìåùåíèÿõ ùèòîâ óïðàâëåíèÿ ñ ïàðêåòíûìè ïîëàìè - äåðåâÿííûìè ùèòàìè ñ ïàðêåòîì, çàùèùåííûìè ñíèçó àñáåñòîì è ïî àñáåñòó æåñòüþ. Ïåðåêðûòèå êàíàëîâ è äâîéíûõ ïîëîâ äîëæíî áûòü ðàññ÷èòàíî íà ïåðåäâèæåíèå ïî íåìó ñîîòâåòñòâóþùåãî îáîðóäîâàíèÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.116</id>. Êàáåëüíûå êàíàëû âíå çäàíèé äîëæíû áûòü çàñûïàíû ïîâåðõ ñúåìíûõ ïëèò ñëîåì çåìëè òîëùèíîé íå ìåíåå 0,3 ì. Íà îãðàæäåííûõ òåððèòîðèÿõ çàñûïêà êàáåëüíûõ êàíàëîâ çåìëåé ïîâåðõ ñúåìíûõ ïëèò íå îáÿçàòåëüíà. Ìàññà îòäåëüíîé ïëèòû ïåðåêðûòèÿ, ñíèìàåìîé âðó÷íóþ, íå äîëæíà ïðåâûøàòü 70 êã. Ïëèòû äîëæíû èìåòü ïðèñïîñîáëåíèå äëÿ ïîäúåìà.</p>
    </clause>
    <clause>
      <p><id>2.3.117</id>. Íà ó÷àñòêàõ, ãäå ìîãóò áûòü ïðîëèòû ðàñïëàâëåííûé ìåòàëë, æèäêîñòè ñ âûñîêîé òåìïåðàòóðîé èëè æå âåùåñòâà, ðàçðóøàþùå äåéñòâóþùèå íà ìåòàëëè÷åñêèå îáîëî÷êè êàáåëåé, ñîîðóæåíèå êàáåëüíûõ êàíàëîâ íå äîïóñêàåòñÿ. Íà óêàçàííûõ ó÷àñòêàõ íå äîïóñêàåòñÿ òàêæå óñòðîéñòâî ëþêîâ â êîëëåêòîðàõ è òóííåëÿõ.</p>
    </clause>
    <clause>
      <p><id>2.3.118</id>. Ïîäçåìíûå òóííåëè âíå çäàíèé äîëæíû èìåòü ïîâåðõ ïåðåêðûòèÿ ñëîé çåìëè òîëùèíîé íå ìåíåå 0,5 ì. </p>
    </clause>
    <clause>
      <p><id>2.3.119</id>. Ïðè ñîâìåñòíîé ïðîêëàäêå êàáåëåé è òåïëîïðîâîäîâ â ñîîðóæåíèÿõ äîïîëíèòåëüíûé íàãðåâ âîçäóõà òåïëîïðîâîäîì â ìåñòå ðàñïîëîæåíèÿ êàáåëåé â ëþáîå âðåìÿ ãîäà íå äîëæåí ïðåâûøàòü 5 <symbol lang="math" name="degree"/>Ñ, äëÿ ÷åãî äîëæíû áûòü ïðåäóñìîòðåíû âåíòèëÿöèÿ è òåïëîèçîëÿöèÿ íà òðóáàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.120</id>. Â êàáåëüíûõ ñîîðóæåíèÿõ êàáåëè ðåêîìåíäóåòñÿ ïðîêëàäûâàòü öåëûìè ñòðîèòåëüíûìè äëèíàìè, à ðàçìåùåíèå êàáåëåé â ñîîðóæåíèÿõ äîëæíî ïðîèçâîäèòüñÿ â ñîîòâåòñòâèè ñî ñëåäóþùèì:</p>
      <list>
        <li><marker>1.</marker> Êîíòðîëüíûå êàáåëè è êàáåëè ñâÿçè ñëåäóåò ðàçìåùàòü òîëüêî ïîä èëè òîëüêî íàä ñèëîâûìè êàáåëÿìè; ïðè ýòîì èõ ñëåäóåò îòäåëÿòü ïåðåãîðîäêîé. Â ìåñòàõ ïåðåñå÷åíèÿ è îòâåòâëåíèÿ äîïóñêàåòñÿ ïðîêëàäêà êîíòðîëüíûõ êàáåëåé è êàáåëåé ñâÿçè íàä è ïîä ñèëîâûìè êàáåëÿìè.</li>
        <li><marker>2.</marker> Êîíòðîëüíûå êàáåëè äîïóñêàåòñÿ ïðîêëàäûâàòü ðÿäîì ñ ñèëîâûìè êàáåëÿìè äî 1 êÂ.</li>
        <li><marker>3.</marker> Ñèëîâûå êàáåëè äî 1 êÂ ðåêîìåíäóåòñÿ ïðîêëàäûâàòü íàä êàáåëÿìè âûøå 1 êÂ; ïðè ýòîì èõ ñëåäóåò îòäåëÿòü ïåðåãîðîäêîé. </li>
        <li><marker>4.</marker> Ðàçëè÷íûå ãðóïïû êàáåëåé: ðàáî÷èå è ðåçåðâíûå êàáåëè âûøå 1 êÂ ãåíåðàòîðîâ, òðàíñôîðìàòîðîâ è ò. ï., ïèòàþùèå ýëåêòðîïðèåìíèêè I êàòåãîðèè, ðåêîìåíäóåòñÿ ïðîêëàäûâàòü íà ðàçíûõ ãîðèçîíòàëüíûõ óðîâíÿõ è ðàçäåëÿòü ïåðåãîðîäêàìè.</li>
        <li><marker>5.</marker> Ðàçäåëèòåëüíûå ïåðåãîðîäêè, óêàçàííûå â ïï. 1, 3 è 4, äîëæíû áûòü íåñãîðàåìûìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,25 ÷.</li>
      </list>
      <p>Ïðè ïðèìåíåíèè àâòîìàòè÷åñêîãî ïîæàðîòóøåíèÿ ñ èñïîëüçîâàíèåì âîçäóøíî-ìåõàíè÷åñêîé ïåíû èëè ðàñïûëåííîé âîäû ïåðåãîðîäêè, óêàçàííûå â ïï. 1, 3 è 4, äîïóñêàåòñÿ íå óñòàíàâëèâàòü.</p>
      <p>Íà íàðóæíûõ êàáåëüíûõ ýñòàêàäàõ è â íàðóæíûõ çàêðûòûõ ÷àñòè÷íî êàáåëüíûõ ãàëåðåÿõ óñòàíîâêà ðàçäåëèòåëüíûõ ïåðåãîðîäîê, óêàçàííûõ â ïï. 1, 3 è 4, íå òðåáóåòñÿ. Ïðè ýòîì âçàèìíî ðåçåðâèðóþùèå ñèëîâûå êàáåëüíûå ëèíèè (çà èñêëþ÷åíèåì ëèíèé ê ýëåêòðîïðèåìíèêàì îñîáîé ãðóïïû I êàòåãîðèè) ñëåäóåò ïðîêëàäûâàòü ñ ðàññòîÿíèåì ìåæäó íèìè íå ìåíåå 600 ìì è ðåêîìåíäóåòñÿ ðàñïîëàãàòü: íà ýñòàêàäàõ ïî îáå ñòîðîíû ïðîëåòíîé íåñóùåé êîíñòðóêöèè (áàëêè, ôåðìû); â ãàëåðåÿõ ïî ðàçíûì ñòîðîíàì îò ïðîõîäà.</p>
    </clause>
    <clause>
      <p><id>2.3.121</id>. Ìàñëîíàïîëíåííûå êàáåëè ñëåäóåò ïðîêëàäûâàòü, êàê ïðàâèëî, â îòäåëüíûõ êàáåëüíûõ ñîîðóæåíèÿõ. Äîïóñêàåòñÿ èõ ïðîêëàäêà ñîâìåñòíî ñ äðóãèìè êàáåëÿìè; ïðè ýòîì ìàñëîíàïîëíåííûå êàáåëè ñëåäóåò ðàçìåùàòü â íèæíåé ÷àñòè êàáåëüíîãî ñîîðóæåíèÿ è îòäåëÿòü îò äðóãèõ êàáåëåé ãîðèçîíòàëüíûìè ïåðåãîðîäêàìè ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,75 ÷. Òàêèìè æå ïåðåãîðîäêàìè ñëåäóåò îòäåëÿòü îäíó îò äðóãîé ìàñëîíàïîëíåííûå êàáåëüíûå ëèíèè.</p>
    </clause>
    <clause>
      <p><id>2.3.122</id>. Íåîáõîäèìîñòü ïðèìåíåíèÿ è îáúåì àâòîìàòè÷åñêèõ ñòàöèîíàðíûõ ñðåäñòâ îáíàðóæåíèÿ è òóøåíèÿ ïîæàðîâ â êàáåëüíûõ ñîîðóæåíèÿõ äîëæíû îïðåäåëÿòüñÿ íà îñíîâàíèè âåäîìñòâåííûõ äîêóìåíòîâ, óòâåðæäåííûõ â óñòàíîâëåííîì ïîðÿäêå.</p>
      <p>Â íåïîñðåäñòâåííîé áëèçîñòè îò âõîäà, ëþêîâ è âåíòèëÿöèîííûõ øàõò (â ðàäèóñå íå áîëåå 25 ì) äîëæíû áûòü óñòàíîâëåíû ïîæàðíûå êðàíû. Äëÿ ýñòàêàä è ãàëåðåé ïîæàðíûå ãèäðàíòû äîëæíû ðàñïîëàãàòüñÿ ñ òàêèì ðàñ÷åòîì, ÷òîáû ðàññòîÿíèå îò ëþáîé òî÷êè îñè òðàññû ýñòàêàäû è ãàëåðåè äî áëèæàéøåãî ãèäðàíòà íå ïðåâûøàëî 100 ì.</p>
    </clause>
    <clause>
      <p><id>2.3.123</id>. Â êàáåëüíûõ ñîîðóæåíèÿõ ïðîêëàäêó êîíòðîëüíûõ êàáåëåé è ñèëîâûõ êàáåëåé ñå÷åíèåì 25 ìì<sup>2</sup> è áîëåå, çà èñêëþ÷åíèåì íåáðîíèðîâàííûõ êàáåëåé ñî ñâèíöîâîé îáîëî÷êîé, ñëåäóåò âûïîëíÿòü ïî êàáåëüíûì êîíñòðóêöèÿì (êîíñîëÿì).</p>
      <p>Êîíòðîëüíûå íåáðîíèðîâàííûå êàáåëè, ñèëîâûå íåáðîíèðîâàííûå êàáåëè ñî ñâèíöîâîé îáîëî÷êîé è íåáðîíèðîâàííûå ñèëîâûå êàáåëè âñåõ èñïîëíåíèé ñå÷åíèåì 16 ìì<sup>2</sup> è ìåíåå ñëåäóåò ïðîêëàäûâàòü ïî ëîòêàì èëè ïåðåãîðîäêàì (ñïëîøíûì èëè íåñïëîøíûì).</p>
      <p>Äîïóñêàåòñÿ ïðîêëàäêà êàáåëåé ïî äíó êàíàëà ïðè ãëóáèíå åãî íå áîëåå 0,9 ì; ïðè ýòîì ðàññòîÿíèå ìåæäó ãðóïïîé ñèëîâûõ êàáåëåé âûøå 1 êÂ è ãðóïïîé êîíòðîëüíûõ êàáåëåé äîëæíî áûòü íå ìåíåå 100 ìì èëè ýòè ãðóïïû êàáåëåé äîëæíû áûòü ðàçäåëåíû íåñãîðàåìîé ïåðåãîðîäêîé ñ ïðåäåëîì îãíåñòîéêîñòè íå ìåíåå 0,25 ÷. </p>
      <p>Ðàññòîÿíèÿ ìåæäó îòäåëüíûìè êàáåëÿìè ïðèâåäåíû â òàáë. <link type="table">2.3.1</link>. </p>
      <p>Çàñûïêà ñèëîâûõ êàáåëåé, ïðîëîæåííûõ â êàíàëàõ, ïåñêîì çàïðåùàåòñÿ (èñêëþ÷åíèå ñì. â <link type="clause">7.3.110</link>). </p>
      <p>Â êàáåëüíûõ ñîîðóæåíèÿõ âûñîòà, øèðèíà ïðîõîäîâ è ðàññòîÿíèå ìåæäó êîíñòðóêöèÿìè è êàáåëÿìè äîëæíû áûòü íå ìåíåå ïðèâåäåííûõ â òàáë. <link type="table">2.3.1</link>. Ïî ñðàâíåíèþ ñ ïðèâåäåííûìè â òàáëèöå ðàññòîÿíèÿìè äîïóñêàåòñÿ ìåñòíîå ñóæåíèå ïðîõîäîâ äî 800 ìì èëè ñíèæåíèå âûñîòû äî 1,5 ì íà äëèíå 1,0 ì ñ ñîîòâåòñòâóþùèì óìåíüøåíèåì ðàññòîÿíèÿ ìåæäó êàáåëÿìè ïî âåðòèêàëè ïðè îäíîñòîðîííåì è äâóñòîðîííåì ðàñïîëîæåíèè êîíñòðóêöèé.</p>
    </clause>
    
      <table border="1" width="100%">
        <enumeration>Òàáëèöà <id>2.3.1</id>.</enumeration>
        <title>Íàèìåíüøåå ðàññòîÿíèå äëÿ êàáåëüíûõ ñîîðóæåíèé</title>
        <tr>
          <td rowspan="2">Ðàññòîÿíèå</td>
          <td colspan="2">Íàèìåíüøèå ðàçìåðû, ìì, ïðè ïðîêëàäêå </td>
        </tr>
        <tr>
          <td>â òóííåëÿõ, ãàëåðåÿõ, êàáåëüíûõ ýòàæàõ è íà ýñòàêàäàõ</td>
          <td>â êàáåëüíûõ êàíàëàõ è äâîéíûõ ïîëàõ</td>
        </tr>
        <tr>
          <td>Âûñîòà â ñâåòó</td>
          <td>1800</td>
          <td>Íå îãðàíè÷èâàåòñÿ, íî íå áîëåå 1200 ìì</td>
        </tr>
        <tr>
          <td>Ïî ãîðèçîíòàëè â ñâåòó ìåæäó êîíñòðóêöèÿìè ïðè äâóñòîðîííåì èõ ðàñïîëîæåíèè (øèðèíà ïðîõîäà)</td>
          <td>1000</td>
          <td>300 ïðè ãëóáèíå äî 0,6 ì; 450 ïðè ãëóáèíå áîëåå 0,6 äî 0,9 ì; 600 ïðè ãëóáèíå áîëåå 0,9 ì</td>
        </tr>
        <tr>
          <td>Ïî ãîðèçîíòàëè â ñâåòó îò êîíñòðóêöèè äî ñòåíû ïðè îäíîñòîðîííåì ðàñïîëîæåíèè (øèðèíà ïðîõîäà)</td>
          <td>900</td>
          <td>Òî æå</td>
        </tr>
        <tr>
          <td colspan="3">Ïî âåðòèêàëè ìåæäó ãîðèçîíòàëüíûìè êîíñòðóêöèÿìè <link type="footnote">*</link>:</td>
        </tr>
        <tr>
          <td colspan="3">äëÿ ñèëîâûõ êàáåëåé íàïðÿæåíèåì:</td>
        </tr>
        <tr>
          <td>äî 10 êÂ</td>
          <td>200</td>
          <td>150</td>
        </tr>
        <tr>
          <td>20-35 êÂ</td>
          <td>250</td>
          <td>200</td>
        </tr>
        <tr>
          <td>110 êÂ è âûøå</td>
          <td>300<link type="footnote">**</link></td>
          <td>250</td>
        </tr>
        <tr>
          <td>äëÿ êîíòðîëüíûõ êàáåëåé è êàáåëåé ñâÿçè, à òàêæå ñèëîâûõ ñå÷åíèåì äî 3 õ 25 ìì<sup>2</sup> íàïðÿæåíèåì äî 1 êÂ</td>
          <td colspan="2">100</td>
        </tr>
        <tr>
          <td>Ìåæäó îïîðíûìè êîíñòðóêöèÿìè (êîíñîëÿìè) ïî äëèíå ñîîðóæåíèÿ</td>
          <td colspan="2">800 - 1000</td>
        </tr>
        <tr>
          <td>Ïî âåðòèêàëè è ãîðèçîíòàëè â ñâåòó ìåæäó îäèíî÷íûìè ñèëîâûìè êàáåëÿìè íàïðÿæåíèåì äî 35 êÂ<link type="footnote">***</link></td>
          <td colspan="2">Íå ìåíåå äèàìåòðà êàáåëÿ</td>
        </tr>
        <tr>
          <td>Ïî ãîðèçîíòàëè ìåæäó êîíòðîëüíûìè êàáåëÿìè è êàáåëÿìè ñâÿçè<link type="footnote">***</link></td>
          <td colspan="2">Íå íîðìèðóåòñÿ</td>
        </tr>
        <tr>
          <td>Ïî ãîðèçîíòàëè â ñâåòó ìåæäó êàáåëÿìè íàïðÿæåíèåì 110 êÂ è âûøå</td>
          <td>100</td>
          <td>Íå ìåíåå äèàìåòðà êàáåëÿ</td>
        </tr>
      </table>
      <footnote>
        <p><id>*</id> Ïîëåçíàÿ äëèíà êîíñîëè äîëæíà áûòü íå áîëåå 500 ìì íà ïðÿìûõ ó÷àñòêàõ òðàññû.</p>
      </footnote>
      <footnote>
        <p><id>**</id> Ïðè ðàñïîëîæåíèè êàáåëåé òðåóãîëüíèêîì 250 ìì.</p>
      </footnote>
      <footnote>
        <p><id>***</id> Â òîì ÷èñëå äëÿ êàáåëåé, ïðîêëàäûâàåìûõ â êàáåëüíûõ øàõòàõ.</p>
      </footnote>

    <clause>
      <p><id>2.3.124</id>. Ïðîêëàäêà êîíòðîëüíûõ êàáåëåé äîïóñêàåòñÿ ïó÷êàìè íà ëîòêàõ è ìíîãîñëîéíî â ìåòàëëè÷åñêèõ êîðîáàõ ïðè ñîáëþäåíèè ñëåäóþùèõ óñëîâèé:</p>
      <list>
        <li><marker>1.</marker> Íàðóæíûé äèàìåòð ïó÷êà êàáåëåé äîëæåí áûòü íå áîëåå 100 ìì.</li>
        <li><marker>2.</marker> Âûñîòà ñëîåâ â îäíîì êîðîáå íå äîëæíà ïðåâûøàòü 150 ìì. </li>
        <li><marker>3.</marker> Â ïó÷êàõ è ìíîãîñëîéíî äîëæíû ïðîêëàäûâàòüñÿ òîëüêî êàáåëè ñ îäíîòèïíûìè îáîëî÷êàìè.</li>
        <li><marker>4.</marker> Êðåïëåíèå êàáåëåé â ïó÷êàõ, ìíîãîñëîéíî â êîðîáàõ, ïó÷êîâ êàáåëåé ê ëîòêàì ñëåäóåò âûïîëíÿòü òàê, ÷òîáû áûëà ïðåäîòâðàùåíà äåôîðìàöèÿ îáîëî÷åê êàáåëåé ïîä äåéñòâèåì ñîáñòâåííîãî âåñà è óñòðîéñòâ êðåïëåíèÿ.</li>
        <li><marker>5.</marker> Â öåëÿõ ïîæàðíîé áåçîïàñíîñòè âíóòðè êîðîáîâ äîëæíû óñòàíàâëèâàòüñÿ îãíåïðåãðàäèòåëüíûå ïîÿñà: íà âåðòèêàëüíûõ ó÷àñòêàõ - íà ðàññòîÿíèè íå áîëåå 20 ì, à òàêæå ïðè ïðîõîäå ÷åðåç ïåðåêðûòèå; íà ãîðèçîíòàëüíûõ ó÷àñòêàõ - ïðè ïðîõîäå ÷åðåç ïåðåãîðîäêè.</li>
        <li><marker>6.</marker> Â êàæäîì íàïðàâëåíèè êàáåëüíîé òðàññû ñëåäóåò ïðåäóñìàòðèâàòü çàïàñ åìêîñòè íå ìåíåå 15% îáùåé åìêîñòè êîðîáîâ.</li>
      </list>
      <p>Ïðîêëàäêà ñèëîâûõ êàáåëåé ïó÷êàìè è ìíîãîñëîéíî íå äîïóñêàåòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.125</id>. <link type="footnote">*</link> Â ìåñòàõ, íàñûùåííûõ ïîäçåìíûìè êîììóíèêàöèÿìè, äîïóñêàåòñÿ âûïîëíåíèå ïîëóïðîõîäíûõ òóííåëåé âûñîòîé, óìåíüøåííîé ïî ñðàâíåíèþ ñ ïðåäóñìîòðåííîé â òàáë. <link type="table">2.3.1</link>, íî íå ìåíåå 1,5 ì, ïðè óñëîâèè âûïîëíåíèÿ ñëåäóþùèõ òðåáîâàíèé: íàïðÿæåíèå êàáåëüíûõ ëèíèé äîëæíî áûòü íå âûøå 10 êÂ; ïðîòÿæåííîñòü òóííåëÿ äîëæíà áûòü íå áîëåå 100 ì; îñòàëüíûå ðàññòîÿíèÿ äîëæíû ñîîòâåòñòâîâàòü ïðèâåäåííûì â òàáë. <link type="table">2.3.1</link>; íà êîíöàõ òóííåëÿ äîëæíû áûòü âûõîäû èëè ëþêè.</p>
    </clause>
    <footnote>
      <p><id>*</id> Ñîãëàñîâàíî ñ ÖÊ ïðîôñîþçà ðàáî÷èõ ýëåêòðîñòàíöèé è ýëåêòðîòåõíè÷åñêîé ïðîìûøëåííîñòè.</p>
    </footnote>
    <clause>
      <p><id>2.3.126</id>. Ìàñëîíàïîëíåííûå êàáåëè íèçêîãî äàâëåíèÿ äîëæíû êðåïèòüñÿ íà ìåòàëëè÷åñêèõ êîíñòðóêöèÿõ òàêèì îáðàçîì, ÷òîáû áûëà èñêëþ÷åíà âîçìîæíîñòü îáðàçîâàíèÿ âîêðóã êàáåëåé çàìêíóòûõ ìàãíèòíûõ êîíòóðîâ; ðàññòîÿíèå ìåæäó ìåñòàìè êðåïëåíèÿ äîëæíî áûòü íå áîëåå 1 ì.</p>
      <p>Ñòàëüíûå òðóáîïðîâîäû êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé âûñîêîãî äàâëåíèÿ ìîãóò ïðîêëàäûâàòüñÿ íà îïîðàõ èëè ïîäâåøèâàòüñÿ íà ïîäâåñêàõ; ðàññòîÿíèå ìåæäó îïîðàìè èëè ïîäâåñêàìè îïðåäåëÿåòñÿ ïðîåêòîì ëèíèè. Êðîìå òîãî, òðóáîïðîâîäû äîëæíû çàêðåïëÿòüñÿ íà íåïîäâèæíûõ îïîðàõ äëÿ ïðåäîòâðàùåíèÿ âîçíèêíîâåíèÿ â òðóáîïðîâîäàõ òåìïåðàòóðíûõ äåôîðìàöèé â óñëîâèÿõ ýêñïëóàòàöèè.</p>
      <p>Âîñïðèíèìàåìûå îïîðàìè íàãðóçêè îò âåñà òðóáîïðîâîäà íå äîëæíû ïðèâîäèòü ê êàêèì-ëèáî ïåðåìåùåíèÿì èëè ðàçðóøåíèÿìè ôóíäàìåíòîâ îïîð. Êîëè÷åñòâî óêàçàííûõ îïîð è ìåñòà èõ ðàñïîëîæåíèÿ îïðåäåëÿþòñÿ ïðîåêòîì.</p>
      <p>Ìåõàíè÷åñêèå îïîðû è êðåïëåíèÿ ðàçâåòâèòåëüíûõ óñòðîéñòâ íà ëèíèÿõ âûñîêîãî äàâëåíèÿ äîëæíû ïðåäîòâðàùàòü ðàñêà÷èâàíèå òðóá ðàçâåòâëåíèé, îáðàçîâàíèå çàìêíóòûõ ìàãíèòíûõ êîíòóðîâ âîêðóã íèõ, à â ìåñòàõ êðåïëåíèé èëè êàñàíèé îïîð äîëæíû áûòü ïðåäóñìîòðåíû èçîëèðóþùèå ïðîêëàäêè.</p>
    </clause>
    <clause>
      <p><id>2.3.127</id>. Âûñîòà êàáåëüíûõ êîëîäöåâ äîëæíà áûòü íå ìåíåå 1,8 ì; âûñîòà êàìåð íå íîðìèðóåòñÿ. Êàáåëüíûå êîëîäöû äëÿ ñîåäèíèòåëüíûõ, ñòîïîðíûõ è ïîëóñòîïîðíûõ ìóôò äîëæíû èìåòü ðàçìåðû, îáåñïå÷èâàþùèå ìîíòàæ ìóôò áåç ðàçðûòèÿ.</p>
      <p>Áåðåãîâûå êîëîäöû íà ïîäâîäíûõ ïåðåõîäàõ äîëæíû èìåòü ðàçìåðû, îáåñïå÷èâàþùèå ðàçìåùåíèå ðåçåðâíûõ êàáåëåé è ïîäïèòûâàþùèõ àïïàðàòîâ.</p>
      <p>Â ïîëó êîëîäöà äîëæåí áûòü óñòðîåí ïðèÿìîê äëÿ ñáîðà ãðóíòîâûõ è ëèâíåâûõ âîä; äîëæíî áûòü òàêæå ïðåäóñìîòðåíî âîäîîòëèâíîå óñòðîéñòâî â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè, ïðèâåäåííûìè â <link type="clause">2.3.114</link>.</p>
      <p>Êàáåëüíûå êîëîäöû äîëæíû áûòü ñíàáæåíû ìåòàëëè÷åñêèìè ëåñòíèöàìè.</p>
      <p>Â êàáåëüíûõ êîëîäöàõ êàáåëè è ñîåäèíèòåëüíûå ìóôòû äîëæíû áûòü óëîæåíû íà êîíñòðóêöèÿõ, ëîòêàõ èëè ïåðåãîðîäêàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.128</id>. Ëþêè êàáåëüíûõ êîëîäöåâ è òóííåëåé äîëæíû èìåòü äèàìåòð íå ìåíåå 650 ìì è çàêðûâàòüñÿ äâîéíûìè ìåòàëëè÷åñêèìè êðûøêàìè, èç êîòîðûõ íèæíÿÿ äîëæíà èìåòü ïðèñïîñîáëåíèå äëÿ çàêðûâàíèÿ íà çàìîê, îòêðûâàåìûé ñî ñòîðîíû òóííåëÿ áåç êëþ÷à. Êðûøêè äîëæíû èìåòü ïðèñïîñîáëåíèÿ äëÿ èõ ñíÿòèÿ. Âíóòðè ïîìåùåíèé ïðèìåíåíèå âòîðîé êðûøêè íå òðåáóåòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.129</id>. Íà ñîåäèíèòåëüíûõ ìóôòàõ ñèëîâûõ êàáåëåé íàïðÿæåíèåì 6-35 êÂ â òóííåëÿõ, êàáåëüíûõ ýòàæàõ è êàíàëàõ äîëæíû áûòü óñòàíîâëåíû ñïåöèàëüíûå çàùèòíûå êîæóõè äëÿ ëîêàëèçàöèè ïîæàðîâ è âçðûâîâ, êîòîðûå ìîãóò âîçíèêíóòü ïðè ýëåêòðè÷åñêèõ ïðîáîÿõ â ìóôòàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.130</id>. Êîíöåâûå ìóôòû íà êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèÿõ âûñîêîãî äàâëåíèÿ äîëæíû ðàñïîëàãàòüñÿ â ïîìåùåíèÿõ ñ ïîëîæèòåëüíîé òåìïåðàòóðîé âîçäóõà èëè áûòü îáîðóäîâàíû àâòîìàòè÷åñêèì îáîãðåâîì ïðè ñíèæåíèè òåìïåðàòóðû îêðóæàþùåãî âîçäóõà íèæå +5<symbol lang="math" name="degree"/>Ñ.</p>
    </clause>
    <clause>
      <p><id>2.3.131</id>. Ïðè ïðîêëàäêå ìàñëîíàïîëíåííûõ êàáåëåé â ãàëåðåÿõ íåîáõîäèìî ïðåäóñìîòðåòü îòîïëåíèå ãàëåðåé â ñîîòâåòñòâèè ñ òåõíè÷åñêèìè óñëîâèÿìè íà ìàñëîíàïîëíåííûå êàáåëè.</p>
      <p>Ïîìåùåíèÿ ìàñëîïîäïèòûâàþùèõ àãðåãàòîâ ëèíèé âûñîêîãî äàâëåíèÿ äîëæíû èìåòü åñòåñòâåííóþ âåíòèëÿöèþ. Ïîäçåìíûå ïîäïèòûâàþùèå ïóíêòû äîïóñêàåòñÿ ñîâìåùàòü ñ êàáåëüíûìè êîëîäöàìè; ïðè ýòîì êîëîäöû äîëæíû áûòü îáîðóäîâàíû âîäîîòëèâíûìè óñòðîéñòâàìè â ñîîòâåòñòâèè ñ <link type="clause">2.3.127</link>.</p>
    </clause>
    <clause>
      <p><id>2.3.132</id>. Êàáåëüíûå ñîîðóæåíèÿ, çà èñêëþ÷åíèåì ýñòàêàä, êîëîäöåâ äëÿ ñîåäèíèòåëüíûõ ìóôò, êàíàëîâ è êàìåð, äîëæíû áûòü îáåñïå÷åíû åñòåñòâåííîé èëè èñêóññòâåííîé âåíòèëÿöèåé, ïðè÷åì âåíòèëÿöèÿ êàæäîãî îòñåêà äîëæíà áûòü íåçàâèñèìîé.</p>
      <p>Ðàñ÷åò âåíòèëÿöèè êàáåëüíûõ ñîîðóæåíèé îïðåäåëÿåòñÿ, èñõîäÿ èç ïåðåïàäà òåìïåðàòóð ìåæäó ïîñòóïàþùèì è óäàëÿåìûì âîçäóõîì íå áîëåå 10 <symbol lang="math" name="degree"/> Ñ. Ïðè ýòîì äîëæíî áûòü ïðåäîòâðàùåíî îáðàçîâàíèå ìåøêîâ ãîðÿ÷åãî âîçäóõà â ñóæåíèÿõ òóííåëåé, ïîâîðîòàõ, îáõîäàõ è ò. ä.</p>
      <p>Âåíòèëÿöèîííûå óñòðîéñòâà äîëæíû áûòü îáîðóäîâàíû çàñëîíêàìè (øèáåðàìè) äëÿ ïðåêðàùåíèÿ äîñòóïà âîçäóõà â ñëó÷àå âîçíèêíîâåíèÿ âîçãîðàíèÿ, à òàêæå äëÿ ïðåäóïðåæäåíèÿ ïðîìåðçàíèÿ òóííåëÿ â çèìíåå âðåìÿ. Èñïîëíåíèå âåíòèëÿöèîííûõ óñòðîéñòâ äîëæíî îáåñïå÷èâàòü âîçìîæíîñòü ïðèìåíåíèÿ àâòîìàòèêè ïðåêðàùåíèÿ äîñòóïû âîçäóõà â ñîîðóæåíèÿ.</p>
      <p>Ïðè ïðîêëàäêå êàáåëåé âíóòðè ïîìåùåíèé äîëæåí áûòü ïðåäîòâðàùåí ïåðåãðåâ êàáåëåé çà ñ÷åò ïîâûøåííîé òåìïåðàòóðû îêðóæàþùåãî âîçäóõà è âëèÿíèé òåõíîëîãè÷åñêîãî îáîðóäîâàíèÿ.</p>
      <p>Êàáåëüíûå ñîîðóæåíèÿ, çà èñêëþ÷åíèåì êîëîäöåâ äëÿ ñîåäèíèòåëüíûõ ìóôò, êàíàëîâ, êàìåð è îòêðûòûõ ýñòàêàä, äîëæíû áûòü îáîðóäîâàíû ýëåêòðè÷åñêèì îñâåùåíèåì è ñåòüþ äëÿ ïèòàíèÿ ïåðåíîñíûõ ñâåòèëüíèêîâ è èíñòðóìåíòà. Íà òåïëîâûõ ýëåêòðîñòàíöèÿõ ñåòü äëÿ ïèòàíèÿ èíñòðóìåíòà äîïóñêàåòñÿ íå âûïîëíÿòü.</p>
    </clause>
    <clause>
      <p><id>2.3.133</id>. Ïðîêëàäêà êàáåëåé â êîëëåêòîðàõ, òåõíîëîãè÷åñêèõ ãàëåðåÿõ è ïî òåõíîëîãè÷åñêèì ýñòàêàäàì âûïîëíÿåòñÿ â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè ÑÍèÏ Ãîññòðîÿ Ðîññèè.</p>
      <p>Íàèìåíüøèå ðàññòîÿíèÿ â ñâåòó îò êàáåëüíûõ ýñòàêàä è ãàëåðåé äî çäàíèé è ñîîðóæåíèé äîëæíû ñîîòâåòñòâîâàòü ïðèâåäåííûì â òàáë. <link type="table">2.3.2</link>.</p>
      <p>Ïåðåñå÷åíèå êàáåëüíûõ ýñòàêàä è ãàëåðåé ñ âîçäóøíûìè ëèíèÿìè ýëåêòðîïåðåäà÷è, âíóòðèçàâîäñêèìè æåëåçíûìè è àâòîìîáèëüíûìè äîðîãàìè, ïîæàðíûìè ïðîåçäàìè, êàíàòíûìè äîðîãàìè, âîçäóøíûìè ëèíèÿìè ñâÿçè è ðàäèîôèêàöèè è òðóáîïðîâîäàìè ðåêîìåíäóåòñÿ âûïîëíÿòü ïîä óãëîì íå ìåíåå 30<symbol lang="math" name="degree"/> .</p>
      <p>Ðàñïîëîæåíèå ýñòàêàä è ãàëåðåé âî âçðûâîîïàñíûõ çîíàõ - ñì. ãë. <link type="section">7.3</link>, ðàñïîëîæåíèå ýñòàêàä è ãàëåðåé â ïîæàðîîïàñíûõ çîíàõ - ñì. ãë. <link type="section">7.4</link>. </p>
      <p>Ïðè ïàðàëëåëüíîì ñëåäîâàíèè ýñòàêàä è ãàëåðåé ñ âîçäóøíûìè ëèíèÿìè ñâÿçè è ðàäèîôèêàöèè íàèìåíüøèå ðàññòîÿíèÿ ìåæäó êàáåëÿìè è ïðîâîäàìè ëèíèè ñâÿçè è ðàäèîôèêàöèè îïðåäåëÿþòñÿ íà îñíîâàíèè ðàñ÷åòà âëèÿíèÿ êàáåëüíûõ ëèíèé íà ëèíèè ñâÿçè è ðàäèîôèêàöèè. Ïðîâîäà ñâÿçè è ðàäèîôèêàöèè ìîãóò ðàñïîëàãàòüñÿ ïîä è íàä ýñòàêàäàìè è ãàëåðåÿìè.</p>
      <p>Íàèìåíüøàÿ âûñîòà êàáåëüíîé ýñòàêàäû è ãàëåðåè â íåïðîåçæåé ÷àñòè òåððèòîðèè ïðîìûøëåííîãî ïðåäïðèÿòèÿ äîëæíà ïðèíèìàòüñÿ èç ðàñ÷åòà âîçìîæíîñòè ïðîêëàäêè íèæíåãî ðÿäà êàáåëåé íà óðîâíå íå ìåíåå 2,5 ì îò ïëàíèðîâî÷íîé îòìåòêè çåìëè.</p>
    </clause>

      <table border="1" width="100%">
        <enumeration>Òàáëèöà <id>2.3.2</id>.</enumeration>
        <title>Íàèìåíüøåå ðàññòîÿíèå îò êàáåëüíûõ ýñòàêàä è ãàëåðåé äî çäàíèé è ñîîðóæåíèé</title>
        <tr>
          <td>Ñîîðóæåíèå</td>
          <td>Íîðìèðóåìîå ðàññòîÿíèå </td>
          <td>Íàèìåíüøèå ðàçìåðû, ì</td>
        </tr>
        <tr>
          <td colspan="3">Ïðè ïàðàëëåëüíîì ñëåäîâàíèè, ïî ãîðèçîíòàëè</td>
        </tr>
        <tr>
          <td>Çäàíèÿ è ñîîðóæåíèÿ ñ ãëóõèìè ñòåðàìè</td>
          <td>Îò êîíñòðóêöèè ýñòàêàäû è ãàëåðåè äî ñòåíû çäàíèÿ è ñîîðóæåíèÿ</td>
          <td>Íå íîðìèðóåòñÿ</td>
        </tr>
        <tr>
          <td>Çäàíèÿ è ñîîðóæåíèÿ, èìåþùèå ñòåíû ñ ïðîåìàìè</td>
          <td>Òî æå</td>
          <td>2</td>
        </tr>
        <tr>
          <td>Âíóòðèçàâîäñêàÿ íåýëåêòðèôèöèðîâàííàÿ æåëåçíàÿ äîðîãà</td>
          <td>Îò êîíñòðóêöèè ýñòàêàäû è ãàëåðåè äî ãàáàðèòà ïðèáëèæåíèÿ ñòðîåíèé</td>
          <td>1 ì äëÿ ãàëåðåé è ïðîõîäíûõ ýñòàêàä; 3 ì äëÿ íåïðîõîäíûõ ýñòàêàä</td>
        </tr>
        <tr>
          <td>Âíóòðèçàâîäñêàÿ àâòîìîáèëüíàÿ äîðîãà è ïîæàðíûå ïðîåçäû</td>
          <td>Îò êîíñòðóêöèè ýñòàêàäû è ãàëåðåè äî áîðäþðíîãî êàìíÿ, âíåøíåé áðîâêè èëè ïîäîøâû êþâåòà äîðîãè</td>
          <td>2</td>
        </tr>
        <tr>
          <td>Êàíàòíàÿ äîðîãà</td>
          <td>Îò êîíñòðóêöèè ýñòàêàäû è ãàëåðåè äî ãàáàðèòà ïîäâèæíîãî ñîñòàâà</td>
          <td>1</td>
        </tr>
        <tr>
          <td>Íàäçåìíûé òðóáîïðîâîä</td>
          <td>Îò êîíñòðóêöèè ýñòàêàäû è ãàëåðåè äî áëèæàéøèõ ÷àñòåé òðóáîïðîâîäà</td>
          <td>0,5</td>
        </tr>
        <tr>
          <td>Âîçäóøíàÿ ëèíèÿ ýëåêòðîïåðåäà÷è</td>
          <td>Îò êîíñòðóêöèè ýñòàêàäû è ãàëåðåè äî ïðîâîäîâ</td>
          <td>Ñì <link type="clause">2.5.115</link>.</td>
        </tr>
        <tr>
          <td colspan="3">Ïðè ïåðåñå÷åíèè, ïî âåðòèêàëè</td>
        </tr>
        <tr>
          <td>Âíóòðèçàâîäñêàÿ íåýëåêòðèôèöèðîâàííàÿ æåëåçíàÿ äîðîãà</td>
          <td>Îò íèæíåé îòìåòêè ýñòàêàäû è ãàëåðåè äî ãîëîâêè ðåëüñà</td>
          <td>5,6</td>
        </tr>
        <tr>
          <td rowspan="3">Âíóòðèçàâîäñêàÿ ýëåêòðèôèöèðîâàííàÿ æåëåçíàÿ äîðîãà</td>
          <td>Îò íèæíåé îòìåòêè ýñòàêàäû è ãàëåðåè:</td>
          <td><symbol name="empty"/></td>
        </tr>
        <tr>
          <td>äî ãîëîâêè ðåëüñà</td>
          <td>7,1</td>
        </tr>
        <tr>
          <td>äî íàèâûñøåãî ïðîâîäà èëè íåñóùåãî òðîñà êîíòàêòíîé ñåòè</td>
          <td>3</td>
        </tr>
        <tr>
          <td>Âíóòðèçàâîäñêàÿ àâòîìîáèëüíàÿ äîðîãà (ïîæàðíûé ïðîåçä)</td>
          <td>Îò íèæíåé îòìåòêè ýñòàêàäû è ãàëåðåè äî ïîëîòíà àâòîìîáèëüíîé äîðîãè (ïîæàðíîãî ïðîåçäà)</td>
          <td>4,5</td>
        </tr>
        <tr>
          <td>Íàäçåìíûé òðóáîïðîâîä</td>
          <td>Îò êîíñòðóêöèè ýñòàêàäû è ãàëåðåè äî áëèæàéøèõ ÷àñòåé òðóáîïðîâîäà</td>
          <td>0,5</td>
        </tr>
        <tr>
          <td>Âîçäóøíàÿ ëèíèÿ ýëåêòðîïåðåäà÷è</td>
          <td>Îò êîíñòðóêöèè ýñòàêàäû è ãàëåðåè äî ïðîâîäîâ</td>
          <td>Ñì. <link type="clause">2.5.114</link>.</td>
        </tr>
        <tr>
          <td>Âîçäóøíàÿ ëèíèÿ ñâÿçè è ðàäèîôèêàöèè</td>
          <td>Òî æå</td>
          <td>1,5</td>
        </tr>
      </table>

  </section> <!-- ÊÎÍÅÖ : ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ Â ÊÀÁÅËÜÍÛÕ ÑÎÎÐÓÆÅÍÈßÕ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ Â ÏÐÎÈÇÂÎÄÑÒÂÅÍÍÛÕ ÏÎÌÅÙÅÍÈßÕ -->
    <title>Ïðîêëàäêà êàáåëüíûõ ëèíèé â ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ</title>

    <keywords>
      <word>ïðîêëàäêà â ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ</word>
      <word>ðàññòîÿíèå</word>
      <word>ïåðåñå÷åíèå</word>
      <word>ïàðàëëåëüíàÿ ïðîêëàäêà</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.134</id>. Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé â ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ äîëæíû áûòü âûïîëíåíû ñëåäóþùèå òðåáîâàíèÿ:</p>
      <list>
        <li>
          <p><marker>1.</marker> Êàáåëè äîëæíû áûòü äîñòóïíû äëÿ ðåìîíòà, à îòêðûòî ïðîëîæåííûå - è äëÿ îñìîòðà.</p>
          <p>Êàáåëè (â òîì ÷èñëå áðîíèðîâàííûå), ðàñïîëîæåííûå â ìåñòàõ, ãäå ïðîèçâîäèòñÿ ïåðåìåùåíèå ìåõàíèçìîâ, îáîðóäîâàíèÿ, ãðóçîâ è òðàíñïîðòà, äîëæíû áûòü çàùèùåíû îò ïîâðåæäåíèé â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè, ïðèâåäåííûìè â <link type="clause">2.3.15</link>.</p>
        </li>
        <li><marker>2.</marker> Ðàññòîÿíèå â ñâåòó ìåæäó êàáåëÿìè äîëæíî ñîîòâåòñòâîâàòü ïðèâåäåííîìó â òàáë. <link type="table">2.3.1</link>.</li>
        <li><marker>3.</marker> Ðàññòîÿíèå ìåæäó ïàðàëëåëüíî ïðîëîæåííûìè ñèëîâûìè êàáåëÿìè è âñÿêîãî ðîäà òðóáîïðîâîäàìè, êàê ïðàâèëî, äîëæíî áûòü íå ìåíåå 0,5 ì, à ìåæäó ãàçîïðîâîäàìè è òðóáîïðîâîäàìè ñ ãîðþ÷èìè æèäêîñòÿìè - íå ìåíåå 1 ì. Ïðè ìåíüøèõ ðàññòîÿíèÿõ ñáëèæåíèÿ è ïðè ïåðåñå÷åíèÿõ êàáåëè äîëæíû áûòü çàùèùåíû îò ìåõàíè÷åñêèõ ïîâðåæäåíèé (ìåòàëëè÷åñêèìè òðóáàìè, êîæóõàìè è ò. ï.) íà âñåì ó÷àñòêå ñáëèæåíèÿ ïëþñ ïî 0,5 ì ñ êàæäîé åãî ñòîðîíû, à â íåîáõîäèìûõ ñëó÷àÿõ çàùèùåíû îò ïåðåãðåâà.</li>
      </list>
      <p>Ïåðåñå÷åíèÿ êàáåëÿìè ïðîõîäîâ äîëæíû âûïîëíÿòüñÿ íà âûñîòå íå ìåíåå 1,8 ì îò ïîëà.</p>
      <p>Ïàðàëëåëüíàÿ ïðîêëàäêà êàáåëåé íàä è ïîä ìàñëîïðîâîäàìè è òðóáîïðîâîäàìè ñ ãîðþ÷åé æèäêîñòüþ â âåðòèêàëüíîé ïëîñêîñòè íå äîïóñêàåòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.135</id>. Ïðîêëàäêà êàáåëåé â ïîëó è ìåæäóýòàæíûõ ïåðåêðûòèÿõ äîëæíà ïðîèçâîäèòüñÿ â êàíàëàõ èëè òðóáàõ; çàäåëêà â íèõ êàáåëåé íàãëóõî íå äîïóñêàåòñÿ. Ïðîõîä êàáåëåé ÷åðåç ïåðåêðûòèÿ è âíóòðåííèå ñòåíû ìîæåò ïðîèçâîäèòüñÿ â òðóáàõ èëè ïðîåìàõ; ïîñëå ïðîêëàäêè êàáåëåé çàçîðû â òðóáàõ è ïðîåìàõ äîëæíû áûòü çàäåëàíû ëåãêî ïðîáèâàåìûì íåñãîðàåìûì ìàòåðèàëîì.</p>
      <p>Ïðîêëàäêà êàáåëåé â âåíòèëÿöèîííûõ êàíàëàõ çàïðåùàåòñÿ. Äîïóñêàåòñÿ ïåðåñå÷åíèå ýòèõ êàíàëîâ îäèíî÷íûìè êàáåëÿìè, çàêëþ÷åííûìè â ñòàëüíûå òðóáû.</p>
      <p>Îòêðûòàÿ ïðîêëàäêà êàáåëÿ ïî ëåñòíè÷íûì êëåòêàì íå äîïóñêàåòñÿ.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ Â ÏÐÎÈÇÂÎÄÑÒÂÅÍÍÛÕ ÏÎÌÅÙÅÍÈßÕ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÏÎÄÂÎÄÍÀß ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ -->
    <title>Ïîäâîäíàÿ ïðîêëàäêà êàáåëüíûõ ëèíèé</title>

    <keywords>
      <word>ãëóáèíà</word>
      <word>ðàññòîÿíèå</word>
      <word>øèðèíà</word>
      <word>ïîäâîäíàÿ ïðîêëàäêà</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.136</id>. Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè ðåê, êàíàëîâ è ò. ï. êàáåëè äîëæíû ïðîêëàäûâàòüñÿ ïðåèìóùåñòâåííî íà ó÷àñòêàõ ñ äíîì è áåðåãàìè, ìàëî ïîäâåðæåííûìè ðàçìûâàíèþ (ïåðåñå÷åíèå ðó÷üåâ - ñì. <link type="clause">2.3.46</link>). Ïðè ïðîêëàäêå êàáåëåé ÷åðåç ðåêè ñ íåóñòîé÷èâûì ðóñëîì è áåðåãàìè, ïîäâåðæåííûìè ðàçìûâàíèþ, çàãëóáëåíèå êàáåëåé â äíî äîëæíî áûòü ñäåëàíî ñ ó÷åòîì ìåñòíûõ óñëîâèé. Ãëóáèíà çàëîæåíèÿ êàáåëåé îïðåäåëÿåòñÿ ïðîåêòîì. Ïðîêëàäêà êàáåëåé â çîíàõ ïðèñòàíåé, ïðè÷àëîâ, ãàâàíåé, ïàðîìíûõ ïåðåïðàâ, à òàêæå çèìíèõ ðåãóëÿðíûõ ñòîÿíîê ñóäîâ è áàðæ íå ðåêîìåíäóåòñÿ.</p>
    </clause>
    <clause>
      <p><id>2.3.137</id>. Ïðè ïðîêëàäêå êàáåëüíûõ ëèíèé â ìîðå äîëæíû ó÷èòûâàòüñÿ äàííûå î ãëóáèíå, ñêîðîñòè è ñòèëå ïåðåìåùåíèÿ âîäû â ìåñòå ïåðåõîäà, ãîñïîäñòâóþùèõ âåòðàõ, ïðîôèëå è õèìè÷åñêîì ñîñòàâå äíà, õèìè÷åñêîì ñîñòàâå âîäû.</p>
    </clause>
    <clause>
      <p><id>2.3.138</id>. Ïðîêëàäêà êàáåëüíûõ ëèíèé äîëæíà ïðîèçâîäèòüñÿ ïî äíó òàêèì îáðàçîì, ÷òîáû â íåðîâíûõ ìåñòàõ îíè íå îêàçàëèñü íà âåñó; îñòðûå âûñòóïû äîëæíû áûòü óñòðàíåíû. Îòìåëè, êàìåííûå ãðÿäû è äðóãèå ïîäâîäíûå ïðåïÿòñòâèÿ íà òðàññå ñëåäóåò îáõîäèòü èëè ïðåäóñìàòðèâàòü â íèõ òðàíøåè èëè ïðîõîäû.</p>
    </clause>
    <clause>
      <p><id>2.3.139</id>. Ïðè ïåðåñå÷åíèè êàáåëüíûìè ëèíèÿìè ðåê, êàíàëîâ è ò. ï. êàáåëè, êàê ïðàâèëî, äîëæíû çàãëóáëÿòüñÿ â äíî íà ãëóáèíó íå ìåíåå 1 ì íà ïðèáðåæíûõ è ìåëêîâîäíûõ ó÷àñòêàõ, à òàêæå íà ñóäîõîäíûõ è ñïëàâíûõ ïóòÿõ; 2 ì ïðè ïåðåñå÷åíèè êàáåëüíûìè ìàñëîíàïîëíåííûìè ëèíèÿìè.</p>
      <p>Â âîäîåìàõ, ãäå ïåðèîäè÷åñêè ïðîèçâîäÿòñÿ äíîóãëóáèòåëüíûå ðàáîòû, êàáåëè çàãëóáëÿþòñÿ â äíî äî îòìåòêè, îïðåäåëÿåìîé ïî ñîãëàñîâàíèþ ñ îðãàíèçàöèÿìè âîäíîãî òðàíñïîðòà.</p>
      <p>Ïðè ïðîêëàäêå êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé 110-220 êÂ íà ñóäîõîäíûõ ðåêàõ è êàíàëàõ â öåëÿõ çàùèòû èõ îò ìåõàíè÷åñêèõ ïîâðåæäåíèé ðåêîìåíäóåòñÿ çàïîëíÿòü òðàíøåè ìåøêàìè ñ ïåñêîì ñ ïîñëåäóþùåé íàáðîñêîé êàìíåé.</p>
    </clause>
    <clause>
      <p><id>2.3.140</id>. Ðàññòîÿíèå ìåæäó êàáåëÿìè, çàãëóáëÿåìûìè â äíî ðåê, êàíàëîâ è ò. ï. ñ øèðèíîé âîäîåìà äî 100 ì, ðåêîìåíäóåòñÿ ïðèíèìàòü íå ìåíåå 0,25 ì. Âíîâü ñîîðóæàåìûå ïîäâîäíûå êàáåëüíûå ëèíèè äîëæíû ïðîêëàäûâàòüñÿ íà ðàññòîÿíèè îò äåéñòâóþùèõ êàáåëüíûõ ëèíèé íå ìåíåå 1,25 ãëóáèíû âîäîåìà, èñ÷èñëåííîé äëÿ ìíîãîëåòíåãî ñðåäíåãî óðîâíÿ âîäû.</p>
      <p>Ïðè ïðîêëàäêå â âîäå êàáåëåé íèçêîãî äàâëåíèÿ íà ãëóáèíå 5-15 ì è ïðè ñêîðîñòè òå÷åíèÿ, íå ïðåâûøàþùåé 1 ì/ñ, ðàññòîÿíèÿ ìåæäó îòäåëüíûìè ôàçàìè (áåç ñïåöèàëüíûõ êðåïëåíèé ôàç ìåæäó ñîáîé) ðåêîìåíäóåòñÿ ïðèíèìàòü íå ìåíåå 0,5 ì, à ðàññòîÿíèÿ ìåæäó êðàéíèìè êàáåëÿìè ïàðàëëåëüíûõ ëèíèé - íå ìåíåå 5 ì.</p>
      <p>Ïðè ïîäâîäíûõ ïðîêëàäêàõ íà ãëóáèíå áîëåå 15 ì, à òàêæå ïðè ñêîðîñòÿõ òå÷åíèÿ áîëåå 1 ì/ñ ðàññòîÿíèÿ ìåæäó îòäåëüíûìè ôàçàìè è ëèíèÿìè ïðèíèìàþòñÿ â ñîîòâåòñòâèè ñ ïðîåêòîì.</p>
      <p>Ïðè ïàðàëëåëüíîé ïðîêëàäêå ïîä âîäîé êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé è ëèíèé äî 35 êÂ ðàññòîÿíèå ïî ãîðèçîíòàëè ìåæäó íèìè â ñâåòó äîëæíî áûòü íå ìåíåå 1,25 ãëóáèíû, èñ÷èñëåííîé äëÿ ìíîãîëåòíåãî ñðåäíåãî óðîâíÿ âîäû, íî íå ìåíåå 20 ì.</p>
      <p>Ðàññòîÿíèå ïî ãîðèçîíòàëè îò êàáåëåé, çàãëóáëÿåìûõ â äíî ðåê, êàíàëîâ è äðóãèõ âîäîåìîâ, äî òðóáîïðîâîäîâ (íåôòåïðîâîäîâ, ãàçîïðîâîäîâ è ò. ï.) äîëæíî îïðåäåëÿòüñÿ ïðîåêòîì â çàâèñèìîñòè îò âèäà äíîóãëóáèòåëüíûõ ðàáîò, âûïîëíÿåìûõ ïðè ïðîêëàäêàõ òðóáîïðîâîäîâ è êàáåëåé, è áûòü íå ìåíåå 50 ì. Äîïóñêàåòñÿ óìåíüøåíèå ýòîãî ðàññòîÿíèÿ äî 15 ì ïî ñîãëàñîâàíèþ ñ îðãàíèçàöèÿìè, â âåäåíèè êîòîðûõ íàõîäÿòñÿ êàáåëüíûå ëèíèè è òðóáîïðîâîäû.</p>
    </clause>
    <clause>
      <p><id>2.3.141</id>. Íà áåðåãàõ áåç óñîâåðøåíñòâîâàííûõ íàáåðåæíûõ â ìåñòå ïîäâîäíîãî êàáåëüíîãî ïåðåõîäà äîëæåí áûòü ïðåäóñìîòðåí ðåçåðâ äëèíîé íå ìåíåå 10 ì ïðè ðå÷íîé è 30 ì ïðè ìîðñêîé ïðîêëàäêå, êîòîðûé óêëàäûâàåòñÿ âîñüìåðêîé. Íà óñîâåðøåíñòâîâàííûõ íàáåðåæíûõ êàáåëè äîëæíû ïðîêëàäûâàòüñÿ â òðóáàõ. Â ìåñòå âûõîäà êàáåëåé, êàê ïðàâèëî, äîëæíû áûòü óñòðîåíû êàáåëüíûå êîëîäöû. Âåðõíèé êîíåö òðóáû äîëæåí âõîäèòü â áåðåãîâîé êîëîäåö, à íèæíèé íàõîäèòüñÿ íà ãëóáèíå íå ìåíåå 1 ì îò íàèìåíüøåãî óðîâíÿ âîäû. Íà áåðåãîâûõ ó÷àñòêàõ òðóáû äîëæíû áûòü ïðî÷íî çàäåëàíû.</p>
    </clause>
    <clause>
      <p><id>2.3.142</id>. Â ìåñòàõ, ãäå ðóñëî è áåðåãà ïîäâåðæåíû ðàçìûâó, íåîáõîäèìî ïðèíÿòü ìåðû ïðîòèâ îáíàæåíèÿ êàáåëåé ïðè ëåäîõîäàõ è íàâîäíåíèÿõ ïóòåì óêðåïëåíèÿ áåðåãîâ (çàìîùåíèå, îòáîéíûå äàìáû ñâàè, øïóíòû, ïëèòû è ò. ä.).</p>
    </clause>
    <clause>
      <p><id>2.3.143</id>. Ïåðåñå÷åíèå êàáåëåé ìåæäó ñîáîé ïîä âîäîé çàïðåùàåòñÿ. </p>
    </clause>
    <clause>
      <p><id>2.3.144</id>. Ïîäâîäíûå êàáåëüíûå ïåðåõîäû äîëæíû áûòü îáîçíà÷åíû íà áåðåãàõ ñèãíàëüíûìè çíàêàìè ñîãëàñíî äåéñòâóþùèì ïðàâèëàì ïëàâàíèÿ ïî âíóòðåííèì ñóäîõîäíûì ïóòÿì è ìîðñêèì ïðîëèâàì.</p>
    </clause>
    <clause>
      <p><id>2.3.145</id>. Ïðè ïðîêëàäêå â âîäå òðåõ è áîëåå êàáåëåé äî 35 êÂ äîëæåí áûòü ïðåäóñìîòðåí îäèí ðåçåðâíûé êàáåëü íà êàæäûå òðè ðàáî÷èõ. Ïðè ïðîêëàäêå â âîäå êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé èý îäíîôàçíûõ êàáåëåé äîëæåí áûòü ïðåäóñìîòðåí ðåçåðâ: äëÿ îäíîé ëèíèè - îäíà ôàçà, äëÿ äâóõ. ëèíèé - äâå ôàçû, äëÿ òðåõ è áîëåå - ïî ïðîåêòó; íî íå ìåíåå äâóõ ôàç. Ðåçåðâíûå ôàçû äîëæíû áûòü ïðîëîæåíû òàêèì îáðàçîì, ÷òîáû îíè ìîãëè áûòü èñïîëüçîâàíû âçàìåí ëþáîé èç äåéñòâóþùèõ ðàáî÷èõ ôàç.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÏÎÄÂÎÄÍÀß ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ -->

  <section>  <!-- ÍÀ×ÀËÎ: ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ ÏÎ ÑÏÅÖÈÀËÜÍÛÌ ÑÎÎÐÓÆÅÍÈßÌ -->
    <title>Ïðîêëàäêà êàáåëüíûõ ëèíèé ïî ñïåöèàëüíûì ñîîðóæåíèÿì</title>

    <keywords>
      <word>ïðîêëàäêà ïî ñïåöèàëüíûì ñîîðóæåíèÿì</word>
      <word>ïðîêëàäêà ïî ìîñòàì</word>
      <word>ïðîêëàäêà ïî ïëîòèíàì, äàìáàì</word>
    </keywords>
      
      
    <clause>
      <p><id>2.3.146</id>. Ïðîêëàäêà êàáåëüíûõ ëèíèé ïî êàìåííûì, æåëåçîáåòîííûì è ìåòàëëè÷åñêèì ìîñòàì äîëæíà âûïîëíÿòüñÿ ïîä ïåøåõîäíîé ÷àñòüþ ìîñòà â êàíàëàõ èëè â îòäåëüíûõ äëÿ êàæäîãî êàáåëÿ íåñãîðàåìûõ òðóáàõ; íåîáõîäèìî ïðåäóñìîòðåòü ìåðû ïî ïðåäîòâðàùåíèþ ñòîêà ëèâíåâûõ âîä ïî ýòèì òðóáàì. Ïî ìåòàëëè÷åñêèì è æåëåçîáåòîííûì ìîñòàì è ïðè ïîäõîäå ê íèì êàáåëè ðåêîìåíäóåòñÿ ïðîêëàäûâàòü â àñáåñòîöåìåíòíûõ òðóáàõ. Â ìåñòàõ ïåðåõîäà ñ êîíñòðóêöèé ìîñòà â ãðóíò êàáåëè ðåêîìåíäóåòñÿ ïðîêëàäûâàòü òàêæå â àñáåñòîöåìåíòíûõ òðóáàõ.</p>
      <p>Âñå ïîäçåìíûå êàáåëè ïðè ïðîõîæäåíèè ïî ìåòàëëè÷åñêèì è æåëåçîáåòîííûì ìîñòàì äîëæíû áûòü ýëåêòðè÷åñêè èçîëèðîâàíû îò ìåòàëëè÷åñêèõ ÷àñòåé ìîñòà.</p>
    </clause>
    <clause>
      <p><id>2.3.147</id>. Ïðîêëàäêà êàáåëüíûõ ëèíèé ïî äåðåâÿííûì ñîîðóæåíèÿì (ìîñòàì, ïðè÷àëàì, ïèðñàì è ò. ï.) äîëæíà âûïîëíÿòüñÿ â ñòàëüíûõ òðóáàõ.</p>
    </clause>
    <clause>
      <p><id>2.3.148</id>. Â ìåñòàõ ïåðåõîäà êàáåëåé ÷åðåç òåìïåðàòóðíûå øâû ìîñòîâ è ñ êîíñòðóêöèé ìîñòîâ íà óñòîè äîëæíû áûòü ïðèíÿòû ìåðû äëÿ ïðåäîòâðàùåíèÿ âîçíèêíîâåíèÿ â êàáåëÿõ ìåõàíè÷åñêèõ óñèëèé.</p>
    </clause>
    <clause>
      <p><id>2.3.149</id>. Ïðîêëàäêà êàáåëüíûõ ëèíèé ïî ïëîòèíàì, äàìáàì, ïèðñàì è ïðè÷àëàì íåïîñðåäñòâåííî â çåìëÿíîé òðàíøåå äîïóñêàåòñÿ ïðè òîëùèíå ñëîÿ çåìëè íå ìåíåå 1 ì.</p>
    </clause>
    <clause>
      <p><id>2.3.150</id>. Ïðîêëàäêà êàáåëüíûõ ìàñëîíàïîëíåííûõ ëèíèé ïî ìîñòàì íå äîïóñêàåòñÿ.</p>
    </clause>
  </section> <!-- ÊÎÍÅÖ : ÏÐÎÊËÀÄÊÀ ÊÀÁÅËÜÍÛÕ ËÈÍÈÉ ÏÎ ÑÏÅÖÈÀËÜÍÛÌ ÑÎÎÐÓÆÅÍÈßÌ -->

</section> <!-- ÊÎÍÅÖ : Ãëàâà 2.3. ÊÀÁÅËÜÍÛÅ ËÈÍÈÈ ÍÀÏÐßÆÅÍÈÅÌ ÄÎ 220 êÂ -->

