<?xml version="1.0" encoding="windows-1251"?>

<?xml-stylesheet type="text/xsl" href="main.xsl" ?>

<section>

  <param name="èçäàíèå" value="7"/>

  <enumeration>Ãëàâà <id>7.5</id>.</enumeration>
  <title>Ýëåêòðîòåðìè÷åñêèå óñòàíîâêè</title>
  
  <endorsed>
    <p>Óòâåðæäåíî</p>
    <p>Ìèíèñòåðñòâîì ýíåðãåòèêè</p>
    <p>Ðîññèéñêîé Ôåäåðàöèè</p>
    <p>Ïðèêàç îò 8 èþëÿ 2002 ã. ¹ 204</p>
  </endorsed>
  <endorsed>
    <p>Ââîäèòñÿ â äåéñòâèå</p>
    <p>ñ 1 ÿíâàðÿ 2003 ã.</p>
  </endorsed>

    <section>
      <title>Îáëàñòü ïðèìåíåíèÿ</title>
      <keywords>
        <word>ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</word>
      </keywords>

      <clause>
        <p><id>7.5.1</id>. Íàñòîÿùàÿ ãëàâà Ïðàâèë ðàñïðîñòðàíÿåòñÿ íà ïðîèçâîäñòâåííûå è ëàáîðàòîðíûå óñòàíîâêè ýëåêòðîïå÷åé è ýëåêòðîíàãðåâàòåëüíûõ óñòðîéñòâ ïåðåìåííîãî òîêà ïðîìûøëåííîé - 50 Ãö, ïîíèæåííîé íèæå - 50 Ãö, ïîâûøåííî-ñðåäíåé - äî 30 êÃö, âûñîêîé – îò 30 êÃö äî 300 ÌÃö è ñâåðõâûñîêîé ÷àñòîòû – îò 300 ÌÃö äî 300 ÃÃö è ïîñòîÿííîãî (âûïðÿìëåííîãî) òîêà:</p>
        <list>
          <li>äóãîâûõ ïðÿìîãî (âêëþ÷àÿ âàêóóìíûå äóãîâûå), êîñâåííîãî äåéñòâèÿ è êîìáèíèðîâàííîãî íàãðåâà ñ ïðåîáðàçîâàíèåì ýëåêòðîýíåðãèè â òåïëîâóþ â ýëåêòðè÷åñêîé äóãå è â ñîïðîòèâëåíèè øèõòû, â òîì ÷èñëå ðóäíîòåðìè÷åñêèõ (ðóäîâîññòàíîâèòåëüíûõ, ôåððîñïëàâíûõ), à òàêæå ïëàçìåííûõ íàãðåâàòåëüíûõ è ïëàâèëüíûõ;</li>
          <li>èíäóêöèîííûõ íàãðåâàòåëüíûõ (âêëþ÷àÿ çàêàëî÷íûå) è ïëàâèëüíûõ (òèãåëüíûõ è êàíàëüíûõ);</li>
          <li>äèýëåêòðè÷åñêîãî íàãðåâà;</li>
          <li>ñîïðîòèâëåíèÿ ïðÿìîãî è êîñâåííîãî äåéñòâèÿ (ñ ëþáûì ìàòåðèàëîì íàãðåâàòåëÿ: òâåðäûì è æèäêèì), â òîì ÷èñëå ïå÷åé ýëåêòðîøëàêîâîãî ïåðåïëàâà<link type="footnote">1</link> - ÝØÏ, ëèòüÿ ÝØË è íàïëàâêè – ÝØÍ, à òàêæå ïå÷åé ýëåêòðîäíûõ ðàñïëàâëåíèÿ ôëþñà äëÿ ïåðå÷èñëåííûõ ðàçíîâèäíîñòåé ýëåêòðîøëàêîâûõ ïå÷åé;</li>
          <li>ýëåêòðîííî-ëó÷åâûõ;</li>
          <li>èîííûõ;</li>
          <li>ëàçåðíûõ.</li>
        </list>
        <p>Òðåáîâàíèÿ íàñòîÿùåé ãëàâû Ïðàâèë ðàñïðîñòðàíÿþòñÿ íà âñå ýëåìåíòû ýëåêòðîóñòàíîâîê ïåðå÷èñëåííûõ âèäîâ ýëåêòðîïå÷åé è ýëåêòðîòåðìè÷åñêèõ óñòðîéñòâ ëþáûõ êîíñòðóêöèé, íàçíà÷åíèé è ðåæèìîâ ðàáîòû, à òàêæå ñ ëþáûìè ñðåäàìè (âîçäóõ, âàêóóì, èíåðòíûé ãàç è ò. ï.) è äàâëåíèÿìè â èõ ðàáî÷èõ êàìåðàõ.</p>
      </clause>
      <footnote>
        <p><id>1</id> Äóãîâîé ïðîöåññ òîëüêî ïðè "òâåðäîì ñòàðòå" ïå÷åé ÝØÏ è ëèøü âåñüìà êîðîòêèé ïðîìåæóòîê âðåìåíè, â ñðåäíåì îêîëî 1% ïåðèîäà ïëàâêè, ïðè÷åì "òâåðäûé ñòàðò" â ÝØÏ èñïîëüçóåòñÿ ðåäêî, à â ÝØË è ÝØÍ âîîáùå íå ïðèìåíÿåòñÿ. Ôëþñîïëàâèëüíûå (øëàêîïëàâèëüíûå) ïå÷è ïðè äóãîâîì ïðîöåññå òàêæå ðàáîòàþò îòíîñèòåëüíî êîðîòêîå âðåìÿ.</p>
      </footnote>
      
      <clause>
        <p><id>7.5.2</id>. Ýëåêòðîòåðìè÷åñêèå óñòàíîâêè è èñïîëüçóåìîå â íèõ ýëåêòðîòåõíè÷åñêîå è äðóãîå îáîðóäîâàíèå êðîìå òðåáîâàíèé íàñòîÿùåé ãëàâû äîëæíû óäîâëåòâîðÿòü òàêæå òðåáîâàíèÿì ðàçä. <link type="section">1</link>, <link type="section">2</link>, <link type="section">3</link>, <link type="section">4</link>, <link type="section">5</link>, <link type="section">6</link> â òîé ìåðå, â êàêîé îíè íå èçìåíåíû íàñòîÿùåé ãëàâîé.</p>
      </clause>
      
  </section>
    
    <section>
      <title>Îïðåäåëåíèÿ</title>
      <keywords>
        <word>ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</word>
        <word>ýëåêòðîòåðìè÷åñêîå îáîðóäîâàíèå</word>
        <word>ïå÷íàÿ ïîäñòàíöèÿ</word>
        <word>ïå÷íîé âûêëþ÷àòåëü</word>
        <word>ïå÷íîé òðàíñôîðìàòîð</word>
      </keywords>

      
      <clause>
        <p><id>7.5.3</id>. <def>Ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</def> (ÝÒÓ) - êîìïëåêñ ôóíêöèîíàëüíî ñâÿçàííûõ ýëåìåíòîâ: ñïåöèàëèçèðîâàííîãî ýëåêòðîòåðìè÷åñêîãî è äðóãîãî ýëåêòðîòåõíè÷åñêîãî, à òàêæå ìåõàíè÷åñêîãî îáîðóäîâàíèÿ, ñðåäñòâ óïðàâëåíèÿ, àâòîìàòèêè è ÊÈÏ, îáåñïå÷èâàþùèõ ïðîâåäåíèå ñîîòâåòñòâóþùåãî òåõíîëîãè÷åñêîãî ïðîöåññà.</p>
        <p>Â ñîñòàâ ÝÒÓ â çàâèñèìîñòè îò åå íàçíà÷åíèÿ è êîíñòðóêòèâíîãî èñïîëíåíèÿ îáîðóäîâàíèÿ âõîäÿò: êàáåëüíûå ëèíèè, ýëåêòðîïðîâîäêè è òîêîïðîâîäû ìåæäó ýëåìåíòàìè óñòàíîâêè, à òàêæå òðóáîïðîâîäû ñèñòåì âîäîîõëàæäåíèÿ è ãèäðàâëè÷åñêîãî ïðèâîäà; òðóáîïðîâîäû ëèíèé ñæàòîãî âîçäóõà, àçîòà, àðãîíà, ãåëèÿ, âîäîðîäà, óãëåêèñëîãî ãàçà è äðóãèõ ãàçîâ, âîäÿíîãî ïàðà èëè âàêóóìà, ñèñòåìû âåíòèëÿöèè è î÷èñòêè ãàçîâ, à òàêæå ýëåìåíòû ñòðîèòåëüíûõ êîíñòðóêöèé (ôóíäàìåíòû, ðàáî÷èå ïëîùàäêè è ò.ï.).</p>
      </clause>
      <clause>
        <p><id>7.5.4</id>. <def>Ýëåêòðîòåðìè÷åñêîå îáîðóäîâàíèå</def> (ÝÒÎ) - ýëåêòðîòåõíîëîãè÷åñêîå îáîðóäîâàíèå, ïðåäíàçíà÷åííîå äëÿ ïðåîáðàçîâàíèÿ ýëåêòðè÷åñêîé ýíåðãèè â òåïëîâóþ ñ öåëüþ íàãðåâàíèÿ (ðàñïëàâëåíèÿ) ìàòåðèàëîâ.</p>
        <p>Ê ÝÒÎ îòíîñÿòñÿ ýëåêòðè÷åñêèå ïå÷è (ýëåêòðîïå÷è) è ýëåêòðîíàãðåâàòåëüíûå óñòðîéñòâà (ïðèáîðû, àïïàðàòû). Ýëåêòðîïå÷è îòëè÷àþòñÿ îò ýëåêòðîíàãðåâàòåëüíûõ óñòðîéñòâ òåì, ÷òî èìåþò êàìåðó èëè âàííó.</p>
        <p>Â ðàçíîâèäíîñòÿõ ÝÒÓ, ïåðå÷èñëåííûõ â <link type="clause">7.5.1</link>, âî âõîäÿùåì â ñîñòàâ ýòèõ óñòàíîâîê ÝÒÎ ýëåêòðè÷åñêàÿ ýíåðãèÿ ïðåîáðàçóåòñÿ â òåïëîâóþ, â îñíîâíîì, òðåìÿ ñïîñîáàìè:</p>
        <list>
          <li>íåïîñðåäñòâåííî â çàäàííûõ ýëåìåíòàõ (ýëåìåíòå) ýòîé öåïè èëè ìåæäó çàäàííûìè ýëåìåíòàìè (íàïðèìåð, ïî÷òè ïîëíîñòüþ èëè ÷àñòè÷íî ìåæäó îäíèì èëè íåñêîëüêèìè ýëåêòðîäàìè è øèõòîé, ñëèòêîì) íà ïåðåìåííîì òîêå ïðîìûøëåííîé è ïîíèæåííîé ÷àñòîòû, íà ïîñòîÿííîì òîêå, à ïðè èñïîëüçîâàíèè â ïëàçìåííûõ ïå÷àõ èíäóêöèîííûõ ïëàçìåííûõ ãîðåëîê - íà òîêå âûñîêîé èëè ñâåðõâûñîêîé ÷àñòîòû;</li>
          <li>â ðåçóëüòàòå ñîçäàíèÿ ó çàäàííîãî ýëåìåíòà (ýëåìåíòîâ) óêàçàííîé öåïè ýëåêòðîìàãíèòíîãî ïîëÿ èëè ýëåêòðè÷åñêîãî ïîëÿ ñ ïîñëåäóþùèì ïðåâðàùåíèåì â íàãðåâàåìîì (ðàñïëàâëÿåìîì) ìàòåðèàëå ýíåðãèè ïîëÿ â òåïëîâóþ ýíåðãèþ;</li>
          <li>ïîñðåäñòâîì ôîðìèðîâàíèÿ ïîòîêà ýëåêòðîíîâ, èîíîâ èëè ëàçåðíîãî ëó÷à ñ âîçäåéñòâèåì (âèä îïðåäåëÿåòñÿ òðåáîâàíèÿìè òåõíîëîãèè) íà îáðàáàòûâàåìûé ìàòåðèàë, êàê ïðàâèëî, íà åãî ïîâåðõíîñòü.</li>
        </list>
        <p>Ðàáî÷åå íàïðÿæåíèå ÝÒÓ ïî íîìèíàëüíîìó çíà÷åíèþ äåëèòñÿ íà òðè êëàññà:</p>
        <list>
          <li>äî 50 Â ïåðåìåííîãî èëè 110 Â ïîñòîÿííîãî òîêà;</li>
          <li>áîëåå óêàçàííîãî âûøå íàïðÿæåíèÿ äî 1600 Â ïåðåìåííîãî èëè ïîñòîÿííîãî òîêà;</li>
          <li>áîëåå 1600 Â ïåðåìåííîãî èëè ïîñòîÿííîãî òîêà.</li>
        </list>
      </clause>
      <clause>
        <p><id>7.5.5</id>. <def>Ïå÷íàÿ òðàíñôîðìàòîðíàÿ èëè ïðåîáðàçîâàòåëüíàÿ ïîäñòàíöèÿ</def> - ïîäñòàíöèÿ, âõîäÿùàÿ â ñîñòàâ ÝÒÓ, âûïîëíÿþùàÿ ôóíêöèè è ñîäåðæàùàÿ ýëåìåíòû, óêàçàííûå â ãë. <link type="section">4.2</link> è <link type="section">4.3</link>.</p>
      </clause>
      <clause>
        <p><id>7.5.6</id>. <def>Ïå÷íîé ñèëîâîé òðàíñôîðìàòîð</def> (òðàíñôîðìàòîðíûé àãðåãàò) èëè àâòîòðàíñôîðìàòîð - ñîîòâåòñòâåííî òðàíñôîðìàòîð èëè àâòîòðàíñôîðìàòîð ÝÒÓ, ïðåîáðàçóþùèé ýëåêòðîýíåðãèþ ïåðåìåííîãî òîêà ñ íàïðÿæåíèÿ ñåòè íà ðàáî÷åå íàïðÿæåíèå ýëåêòðè÷åñêîé ïå÷è (ýëåêòðîíàãðåâàòåëüíîãî óñòðîéñòâà).</p>
        <p><def>Ïå÷íîé ïðåîáðàçîâàòåëüíûé òðàíñôîðìàòîð</def> - òðàíñôîðìàòîð, ïåðåäàþùèé ýëåêòðîýíåðãèþ ê ïðåîáðàçîâàòåëüíîìó (âûïðÿìèòåëüíîìó) óñòðîéñòâó ÝÒÓ.</p>
      </clause>
      <clause>
        <p><id>7.5.7</id>. <def>Ïå÷íîé âûêëþ÷àòåëü</def> - âûêëþ÷àòåëü, êîììóòèðóþùèé ãëàâíûå ñèëîâûå öåïè ïåðåìåííîãî òîêà ÝÒÓ, îïåðàòèâíî-çàùèòíûé èëè îïåðàòèâíûé âûêëþ÷àòåëü, ôóíêöèè êîòîðîãî ïðèâåäåíû â <link type="clause">7.5.10</link>.</p>
      </clause>
      
  </section>
    
    <section>
      <title>Îáùèå òðåáîâàíèÿ</title>
      <keywords>
        <word>ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</word>
        <word>òîêîïðîâîä</word>
        <word>ïå÷íîé òðàíñôîðìàòîð</word>
        <word>äóãîâàÿ ïå÷ü</word>
        <word>ïå÷ü ñîïðîòèâëåíèÿ</word>
        <word>èíäóêöèîííàÿ ïå÷ü</word>
        <word>êîììóòàöèîííûé àïïàðàò</word>
        <word>áëîêèðîâêà</word>
        <word>äëèòåëüíûé òîê</word>
        <word>êîðîòêîå çàìûêàíèå</word>
        <word>ÊÇ</word>
        <word>èçîëÿöèÿ</word>
        <word>çàçîð</word>
        <word>îõëàæäåíèå</word>
      </keywords>

      
      <clause>
        <p><id>7.5.8</id>. Êàòåãîðèÿ ýëåêòðîïðèåìíèêîâ îñíîâíîãî îáîðóäîâàíèÿ è âñïîìîãàòåëüíûõ ìåõàíèçìîâ, à òàêæå îáúåì ðåçåðâèðîâàíèÿ ýëåêòðè÷åñêîé ÷àñòè äîëæíû îïðåäåëÿòüñÿ ñ ó÷åòîì îñîáåííîñòåé ÝÒÓ è ïðåäúÿâëÿåìûõ äåéñòâóþùèìè ñòàíäàðòàìè, íîðìàìè è ïðàâèëàìè òðåáîâàíèé ê îáîðóäîâàíèþ ÝÒÓ, ñèñòåìàì ñíàáæåíèÿ åãî âîäîé, ãàçàìè, ñæàòûì âîçäóõîì, ñîçäàíèÿ è ïîääåðæàíèÿ â ðàáî÷èõ êàìåðàõ äàâëåíèÿ èëè ðàçðåæåíèÿ.</p>
        <p>Ê III êàòåãîðèè ðåêîìåíäóåòñÿ îòíîñèòü ýëåêòðîïðèåìíèêè ÝÒÓ öåõîâ è ó÷àñòêîâ íåñåðèéíîãî ïðîèçâîäñòâà: êóçíå÷íûõ, øòàìïîâî÷íûõ, ïðåññîâûõ, ìåõàíè÷åñêèõ, ìåõàíîñáîðî÷íûõ è îêðàñî÷íûõ; öåõîâ è ó÷àñòêîâ (îòäåëåíèé è ìàñòåðñêèõ) èíñòðóìåíòàëüíûõ, ñâàðî÷íûõ, ñáîðíîãî æåëåçîáåòîíà, äåðåâîîáðàáàòûâàþùèõ è äåðåâîîáäåëî÷íûõ, ýêñïåðèìåíòàëüíûõ, ðåìîíòíûõ, à òàêæå ëàáîðàòîðèé, èñïûòàòåëüíûõ ñòàíöèé, ãàðàæåé, äåïî, àäìèíèñòðàòèâíûõ çäàíèé.</p>
      </clause>
      <clause>
        <p><id>7.5.9</id>. ÝÒÓ, â êîòîðûõ ýëåêòðè÷åñêàÿ ýíåðãèÿ ïðåîáðàçóåòñÿ â òåïëîâóþ íà ïîñòîÿííîì òîêå, ïåðåìåííîì òîêå ïîíèæåííîé, ïîâûøåííî-ñðåäíåé âûñîêîé èëè ñâåðõâûñîêîé ÷àñòîòû, ðåêîìåíäóåòñÿ ñíàáæàòü ïðåîáðàçîâàòåëÿìè, ïðèñîåäèíÿåìûìè ê ïèòàþùèì ýëåêòðè÷åñêèì ñåòÿì îáùåãî íàçíà÷åíèÿ íåïîñðåäñòâåííî èëè ÷åðåç ñàìîñòîÿòåëüíûå ïå÷íûå (ñèëîâûå, ïðåîáðàçîâàòåëüíûå) òðàíñôîðìàòîðû.</p>
        <p>Ïå÷íûìè (ñèëîâûìè) òðàíñôîðìàòîðàìè èëè àâòîòðàíñôîðìàòîðàìè ðåêîìåíäóåòñÿ îáîðóäîâàòü òàêæå ÝÒÓ ïðîìûøëåííîé ÷àñòîòû ñ äóãîâûìè ïå÷àìè (âíå çàâèñèìîñòè îò èõ íàïðÿæåíèÿ è ìîùíîñòè) è óñòàíîâêè ñ ïå÷àìè<link type="footnote">1</link> èíäóêöèîííûìè è ñîïðîòèâëåíèÿ, ðàáîòàþùèå íà íàïðÿæåíèè, îòëè÷àþùåìñÿ îò íàïðÿæåíèÿ ýëåêòðè÷åñêîé ñåòè îáùåãî íàçíà÷åíèÿ, èëè ñ ïå÷àìè èíäóêöèîííûìè è ñîïðîòèâëåíèÿ îäíîôàçíûìè åäèíè÷íîé ìîùíîñòüþ - 0,4 ÌÂò è áîëåå, òðåõôàçíûìè - 1,6 ÌÂò è áîëåå.</p>
        <p>Ïðåîáðàçîâàòåëè è ïå÷íûå (ïðåîáðàçîâàòåëüíûå) òðàíñôîðìàòîðû (àâòîòðàíñôîðìàòîðû), êàê ïðàâèëî, äîëæíû èìåòü âòîðè÷íîå íàïðÿæåíèå â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè òåõíîëîãè÷åñêîãî ïðîöåññà, à ïåðâè÷íîå íàïðÿæåíèå ÝÒÓ äîëæíî âûáèðàòüñÿ ñ ó÷åòîì òåõíèêî-ýêîíîìè÷åñêîé öåëåñîîáðàçíîñòè.</p>
        <p>Ïå÷íûå òðàíñôîðìàòîðû (àâòîòðàíñôîðìàòîðû) è ïðåîáðàçîâàòåëè, êàê ïðàâèëî, äîëæíû ñíàáæàòüñÿ óñòðîéñòâàìè äëÿ ðåãóëèðîâàíèÿ íàïðÿæåíèÿ, êîãäà ýòî íåîáõîäèìî ïî óñëîâèÿì ïðîâåäåíèÿ òåõíîëîãè÷åñêîãî ïðîöåññà. </p>
      </clause>
      <footnote>
        <p><id>1</id> Çäåñü è äàëåå â ãë. <link type="section">7.5</link> ïîìèìî ýëåêòðîïå÷åé èìåþòñÿ â âèäó òàêæå è ýëåêòðîíàãðåâàòåëüíûå óñòðîéñòâà.</p>
      </footnote>
      <clause>
        <p><id>7.5.10</id>. Ïåðâè÷íàÿ öåïü êàæäîé ÝÒÓ, êàê ïðàâèëî, äîëæíà ñîäåðæàòü ñëåäóþùèå êîììóòàöèîííûå è çàùèòíûå àïïàðàòû â çàâèñèìîñòè îò íàïðÿæåíèÿ ïèòàþùåé ýëåêòðîñåòè ïðîìûøëåííîé ÷àñòîòû:</p>
        <list>
          <li>äî 1 êÂ - âûêëþ÷àòåëü (ðóáèëüíèê ñ äóãîãàñÿùèìè êîíòàêòàìè, ïàêåòíûé âûêëþ÷àòåëü) íà ââîäå è ïðåäîõðàíèòåëè, èëè áëîê âûêëþ÷àòåëü-ïðåäîõðàíèòåëü èëè àâòîìàòè÷åñêèé âûêëþ÷àòåëü ñ ýëåêòðîìàãíèòíûìè è òåïëîâûìè ðàñöåïèòåëÿìè;</li>
          <li>âûøå 1 êÂ - ðàçúåäèíèòåëü (îòäåëèòåëü, ðàçúåìíîå êîíòàêòíîå ñîåäèíåíèå ÊÐÓ) íà ââîäå è âûêëþ÷àòåëü îïåðàòèâíî-çàùèòíîãî íàçíà÷åíèÿ èëè ðàçúåäèíèòåëü (îòäåëèòåëü, ðàçúåìíîå êîíòàêòíîå ñîåäèíåíèå ÊÐÓ) è äâà âûêëþ÷àòåëÿ - îïåðàòèâíûé è çàùèòíûé.</li>
        </list>
        <p>Äëÿ âêëþ÷åíèÿ ýëåêòðîòåðìè÷åñêîãî óñòðîéñòâà ìîùíîñòüþ ìåíåå 1 êÂò â ýëåêòðè÷åñêóþ ñåòü äî 1 êÂ äîïóñêàåòñÿ èñïîëüçîâàòü íà ââîäå âòû÷íûå ðàçúåìíûå êîíòàêòíûå ñîåäèíåíèÿ, ïðèñîåäèíÿåìûå ê ëèíèè (ìàãèñòðàëüíîé èëè ðàäèàëüíîé), óñòðîéñòâî çàùèòû êîòîðîé óñòàíîâëåíî â ñèëîâîì (îñâåòèòåëüíîì) ïóíêòå èëè ùèòêå.</p>
        <p>Â ïåðâè÷íûõ öåïÿõ ÝÒÓ íàïðÿæåíèåì äî 1 êÂ äîïóñêàåòñÿ â êà÷åñòâå ââîäíûõ êîììóòàöèîííûõ àïïàðàòîâ èñïîëüçîâàòü ðóáèëüíèêè áåç äóãîãàñÿùèõ êîíòàêòîâ ïðè óñëîâèè, ÷òî êîììóòàöèÿ èìè âûïîëíÿåòñÿ áåç íàãðóçêè.</p>
        <p>Âûêëþ÷àòåëè íàïðÿæåíèåì âûøå 1 êÂ îïåðàòèâíî-çàùèòíîãî íàçíà÷åíèÿ â ÝÒÓ, êàê ïðàâèëî, äîëæíû âûïîëíÿòü îïåðàöèè âêëþ÷åíèÿ è îòêëþ÷åíèÿ ýëåêòðîòåðìè÷åñêîãî îáîðóäîâàíèÿ (ïå÷åé èëè óñòðîéñòâ), îáóñëîâëåííûå ýêñïëóàòàöèîííûìè îñîáåííîñòÿìè åãî ðàáîòû, è çàùèòó îò ÊÇ è íåíîðìàëüíûõ ðåæèìîâ ðàáîòû.</p>
        <p>Îïåðàòèâíûå âûêëþ÷àòåëè íàïðÿæåíèåì âûøå 1 êÂ ÝÒÓ äîëæíû âûïîëíÿòü îïåðàòèâíûå è ÷àñòü çàùèòíûõ ôóíêöèé, îáúåì êîòîðûõ îïðåäåëÿåòñÿ ïðè êîíêðåòíîì ïðîåêòèðîâàíèè, íî íà íèõ íå äîëæíà âîçëàãàòüñÿ çàùèòà îò ÊÇ (êðîìå ýêñïëóàòàöèîííûõ ÊÇ, íå óñòðàíÿåìûõ â ñëó÷àå íåèñïðàâíîñòè ñèñòåìû àâòîìàòè÷åñêîãî ðåãóëèðîâàíèÿ ïå÷è), êîòîðóþ äîëæíû îñóùåñòâëÿòü çàùèòíûå âûêëþ÷àòåëè.</p>
        <p>Îïåðàòèâíî-çàùèòíûå è îïåðàòèâíûå âûêëþ÷àòåëè íàïðÿæåíèåì âûøå 1 êÂ äîïóñêàåòñÿ óñòàíàâëèâàòü êàê íà ïå÷íûõ ïîäñòàíöèÿõ, òàê è â öåõîâûõ (çàâîäñêèõ è ò. ï.) ðàñïðåäåëèòåëüíûõ óñòðîéñòâàõ.</p>
        <p>Äîïóñêàåòñÿ óñòàíàâëèâàòü îäèí çàùèòíûé âûêëþ÷àòåëü äëÿ çàùèòû ãðóïïû ýëåêòðîòåðìè÷åñêèõ óñòàíîâîê.</p>
      </clause>
      <clause>
        <p><id>7.5.11</id>. Â ýëåêòðè÷åñêèõ öåïÿõ íàïðÿæåíèåì âûøå 1 êÂ ñ ÷èñëîì êîììóòàöèîííûõ îïåðàöèé â ñðåäíåì ïÿòü öèêëîâ âêëþ÷åíèÿ-îòêëþ÷åíèÿ â ñóòêè è áîëåå äîëæíû ïðèìåíÿòüñÿ ñïåöèàëüíûå âûêëþ÷àòåëè ïîâûøåííîé ìåõàíè÷åñêîé è ýëåêòðè÷åñêîé èçíîñîñòîéêîñòè, ñîîòâåòñòâóþùèå òðåáîâàíèÿì äåéñòâóþùèõ ñòàíäàðòîâ.</p>
      </clause>
      <clause>
        <p><id>7.5.12</id>. Ýëåêòðè÷åñêóþ íàãðóçêó ïðèñîåäèíÿåìûõ ê ýëåêòðè÷åñêîé ñåòè îáùåãî íàçíà÷åíèÿ íåñêîëüêèõ îäíîôàçíûõ ýëåêòðîïðèåìíèêîâ ÝÒÓ ðåêîìåíäóåòñÿ ðàñïðåäåëÿòü ìåæäó òðåìÿ ôàçàìè ñåòè òàêèì îáðàçîì, ÷òîáû âî âñåõ âîçìîæíûõ ýêñïëóàòàöèîííûõ ðåæèìàõ ðàáîòû íåñèììåòðèÿ íàïðÿæåíèé, âûçûâàåìàÿ èõ íàãðóçêîé, êàê ïðàâèëî, íå ïðåâûøàëà áû çíà÷åíèé, äîïóñêàåìûõ äåéñòâóþùèì ñòàíäàðòîì.</p>
        <p>Â ñëó÷àÿõ, êîãäà òàêîå óñëîâèå ïðè âûáðàííîé òî÷êå ïðèñîåäèíåíèÿ ê ñåòè îáùåãî íàçíà÷åíèÿ îäíîôàçíûõ ýëåêòðîïðèåìíèêîâ ÝÒÓ íå ñîáëþäàåòñÿ è ïðè ýòîì íåöåëåñîîáðàçíî (ïî òåõíèêî-ýêîíîìè÷åñêèì ïîêàçàòåëÿì) ïðèñîåäèíÿòü ýòè ýëåêòðîïðèåìíèêè ê áîëåå ìîùíîé ýëåêòðè÷åñêîé ñåòè (ò. å. ê òî÷êå ñåòè ñ áîëüøåé ìîùíîñòüþ ÊÇ), ðåêîìåíäóåòñÿ ñíàáæàòü ÝÒÓ ñèììåòðèðóþùèì óñòðîéñòâîì èëè ïàðàìåòðè÷åñêèì èñòî÷íèêîì òîêà, ëèáî óñòàíàâëèâàòü êîììóòàöèîííûå àïïàðàòû, ñ ïîìîùüþ êîòîðûõ âîçìîæíî ïåðåðàñïðåäåëåíèå íàãðóçêè îäíîôàçíûõ ýëåêòðîïðèåìíèêîâ ìåæäó ôàçàìè òðåõôàçíîé ñåòè (ïðè íå÷àñòîì âîçíèêíîâåíèè íåñèììåòðèè â ïðîöåññå ðàáîòû).</p>
      </clause>
      <clause>
        <p><id>7.5.13</id>. Ýëåêòðè÷åñêàÿ íàãðóçêà ÝÒÓ, êàê ïðàâèëî, íå äîëæíà âûçûâàòü â ýëåêòðè÷åñêèõ ñåòÿõ îáùåãî íàçíà÷åíèÿ íåñèíóñîèäàëüíîñòè êðèâîé íàïðÿæåíèÿ, ïðè êîòîðîé íå ñîáëþäàåòñÿ òðåáîâàíèå äåéñòâóþùåãî ñòàíäàðòà. Ïðè íåîáõîäèìîñòè ðåêîìåíäóåòñÿ ñíàáæàòü ïå÷íûå ïîíèæàþùèå èëè ïðåîáðàçîâàòåëüíûå ïîäñòàíöèè èëè ïèòàþùèå èõ öåõîâûå (çàâîäñêèå) òðàíñôîðìàòîðíûå ïîäñòàíöèè ôèëüòðàìè âûñøèõ è â íåêîòîðûõ ñëó÷àÿõ íèçøèõ ãàðìîíèê, ëèáî ïðèíèìàòü äðóãèå ìåðû, óìåíüøàþùèå èñêàæåíèå ôîðìû êðèâîé íàïðÿæåíèÿ ýëåêòðè÷åñêîé ñåòè.</p>
      </clause>
      <clause>
        <p><id>7.5.14</id>. Êîýôôèöèåíò ìîùíîñòè ÝÒÓ, ïðèñîåäèíÿåìûõ ê ýëåêòðè÷åñêèì ñåòÿì îáùåãî íàçíà÷åíèÿ, êàê ïðàâèëî, äîëæåí áûòü íå íèæå 0,98. ÝÒÓ åäèíè÷íîé ìîùíîñòüþ 0,4 ÌÂò è áîëåå, åñòåñòâåííûé êîýôôèöèåíò ìîùíîñòè êîòîðûõ íèæå óêàçàííîãî çíà÷åíèÿ, ðåêîìåíäóåòñÿ ñíàáæàòü èíäèâèäóàëüíûìè êîìïåíñèðóþùèìè óñòðîéñòâàìè, êîòîðûå íå ñëåäóåò âêëþ÷àòü â ÝÒÓ, åñëè òåõíèêî-ýêîíîìè÷åñêèìè ðàñ÷åòàìè âûÿâëåíû ÿâíûå ïðåèìóùåñòâà ãðóïïîâîé êîìïåíñàöèè.</p>
      </clause>
      <clause>
        <p><id>7.5.15</id>. Äëÿ ÝÒÓ, ïðèñîåäèíÿåìûõ ê ýëåêòðè÷åñêèì ñåòÿì îáùåãî íàçíà÷åíèÿ, äëÿ êîòîðûõ â êà÷åñòâå êîìïåíñèðóþùåãî óñòðîéñòâà èñïîëüçóþòñÿ êîíäåíñàòîðíûå áàòàðåè, ñõåìó âêëþ÷åíèÿ êîíäåíñàòîðîâ (ïàðàëëåëüíî èëè ïîñëåäîâàòåëüíî ñ ýëåêòðîòåðìè÷åñêèì îáîðóäîâàíèåì), êàê ïðàâèëî, ñëåäóåò âûáèðàòü íà îñíîâå òåõíèêî-ýêîíîìè÷åñêèõ ðàñ÷åòîâ, õàðàêòåðà èçìåíåíèÿ èíäóêòèâíîé íàãðóçêè óñòàíîâêè è ôîðìû êðèâîé íàïðÿæåíèÿ, îïðåäåëÿåìîé ñîñòàâîì âûñøèõ ãàðìîíèê.</p>
      </clause>
      <clause>
        <p><id>7.5.16</id>. Íàïðÿæåíèå ïå÷íûõ (âêëþ÷àÿ ïðåîáðàçîâàòåëüíûå) ïîäñòàíöèé, â òîì ÷èñëå âíóòðèöåõîâûõ, êîëè÷åñòâî, ìîùíîñòü óñòàíàâëèâàåìûõ â íèõ òðàíñôîðìàòîðîâ, àâòîòðàíñôîðìàòîðîâ, ïðåîáðàçîâàòåëåé èëè ðåàêòîðîâ êàê ñóõèõ, òàê è ìàñëîíàïîëíåííûõ èëè çàïîëíåííûõ ýêîëîãè÷åñêè áåçîïàñíîé íåãîðþ÷åé æèäêîñòüþ, âûñîòà (îòìåòêà) èõ ðàñïîëîæåíèÿ ïî îòíîøåíèþ ê ïîëó ïåðâîãî ýòàæà çäàíèÿ, ðàññòîÿíèå ìåæäó êàìåðàìè ñ ìàñëîíàïîëíåííûì îáîðóäîâàíèåì ðàçíûõ ïîäñòàíöèé íå îãðàíè÷èâàþòñÿ ïðè óñëîâèè, ÷òî ðÿäîì ìîãóò ðàñïîëàãàòüñÿ òîëüêî äâå êàìåðû (äâà ïîìåùåíèÿ) ñ ìàñëîíàïîëíåííûì îáîðóäîâàíèåì ïå÷íûõ òðàíñôîðìàòîðíûõ èëè ïðåîáðàçîâàòåëüíûõ ïîäñòàíöèé, ðàçäåëåííûå ñòåíîé ñ ïðåäåëîì îãíåñòîéêîñòè, óêàçàííûì â <link type="clause">7.5.22</link> äëÿ íåñóùèõ ñòåí; ðàññòîÿíèå äî ðàñïîëîæåííûõ â îäíîì ðÿäó ñ íèìè àíàëîãè÷íûõ äâóõ<link type="footnote">1</link> êàìåð (ïîìåùåíèé) ïðè èõ ñóììàðíîì ÷èñëå äî øåñòè äîëæíî áûòü íå ìåíåå 1,5 ì, ïðè áîëüøåì ÷èñëå ïîñëå êàæäûõ øåñòè êàìåð (ïîìåùåíèé) ñëåäóåò óñòðàèâàòü ïðîåçä øèðèíîé íå ìåíåå 4 ì.</p>
      </clause>
      <footnote>
        <p><id>1</id> Èëè îäíîé ïðè èõ ñóììàðíîì ÷èñëå òðè èëè ïÿòü.</p>
      </footnote>
      <clause>
        <p><id>7.5.17</id>. Ïîä ìàñëîíàïîëíåííûì îáîðóäîâàíèåì ïå÷íûõ ïîäñòàíöèé äîëæíû ñîîðóæàòüñÿ:</p>
        <list>
          <li>ïðè ìàññå ìàñëà â îäíîì áàêå (ïîëþñå) äî 60 êã – ïîðîã èëè ïàíäóñ äëÿ óäåðæàíèÿ ïîëíîãî îáúåìà;</li>
          <li>ïðè ìàññå ìàñëà â îäíîì áàêå (ïîëþñå) îò 60 äî 600 êã – ïðèÿìîê èëè ìàñëîïðèåìíèê äëÿ óäåðæàíèÿ ïîëíîãî îáúåìà ìàñëà;</li>
          <li>ïðè ìàññå ìàñëà áîëåå 600 êã - ìàñëîïðèåìíèê íà 20% îáúåìà ìàñëà ñ îòâîäîì â ìàñëîñáîðíûé áàê.</li>
        </list>
        <p>Ìàñëîñáîðíûé áàê äîëæåí áûòü ïîäçåìíûìè è ðàñïîëàãàòüñÿ âíå çäàíèé íà ðàññòîÿíèè íå ìåíåå 9 ì îò ñòåí I-II ñòåïåíåé îãíåñòîéêîñòè è íå ìåíåå 12 ì îò ñòåí III-IV ñòåïåíåé îãíåñòîéêîñòè ïî <link type="external">ÑÍèÏ 21-01-97</link> "Ïîæàðíàÿ áåçîïàñíîñòü çäàíèé è ñîîðóæåíèé".</p>
        <p>Ìàñëîïðèåìíèê äîëæåí ïåðåêðûâàòüñÿ ìåòàëëè÷åñêîé ðåøåòêîé, ïîâåðõ êîòîðîé ñëåäóåò íàñûïàòü ñëîé ïðîìûòîãî ïðîñåÿííîãî ãðàâèÿ èëè íåïîðèñòîãî ùåáíÿ ñ ÷àñòèöàìè îò 30 äî 70 ìì òîëùèíîé íå ìåíåå 250 ìì.</p>
      </clause>
      <clause>
        <p><id>7.5.18</id>. Ïîä óñòðîéñòâàìè äëÿ ïðèåìà ìàñëà íå äîïóñêàåòñÿ ðàñïîëàãàòü ïîìåùåíèÿ ñ ïîñòîÿííûì ïðåáûâàíèåì ëþäåé. Íèæå íèõ ïóëüò óïðàâëåíèÿ ÝÒÓ ìîæåò íàõîäèòüñÿ òîëüêî â îòäåëüíîì ïîìåùåíèè, èìåþùåì çàùèòíûé ãèäðîèçîëèðîâàííûé ïîòîëîê, èñêëþ÷àþùèé ïîïàäàíèå ìàñëà â ïóëüòîâîå ïîìåùåíèå äàæå ïðè ìàëîé âåðîÿòíîñòè ïîÿâëåíèÿ òå÷è èç ëþáûõ óñòðîéñòâ äëÿ ïðèåìà ìàñëà. Äîëæíà áûòü îáåñïå÷åíà âîçìîæíîñòü ñèñòåìàòè÷åñêîãî îñìîòðà ãèäðîèçîëÿöèè ïîòîëêà, ïðåäåë åãî îãíåñòîéêîñòè -íå ìåíåå 0,75 ÷.</p>
      </clause>
      <clause>
        <p><id>7.5.19</id>. Âìåñòèìîñòü ïîäçåìíîãî ñáîðíîãî áàêà äîëæíà áûòü íå ìåíåå ñóììàðíîãî îáúåìà ìàñëà â îáîðóäîâàíèè, óñòàíîâëåííîì â êàìåðå, à ïðè ïðèñîåäèíåíèè ê ñáîðíîìó áàêó íåñêîëüêèõ êàìåð – íå ìåíåå íàèáîëüøåãî ñóììàðíîãî îáúåìà ìàñëà îäíîé èç êàìåð.</p>
      </clause>
      <clause>
        <p><id>7.5.20</id>. Âíóòðåííèé äèàìåòð ìàñëîîòâîäíûõ òðóá, ñîåäèíÿþùèõ ìàñëîïðèåìíèêè ñ ïîäçåìíûì ñáîðíûì áàêîì, îïðåäåëÿåòñÿ ïî ôîðìóëå</p>
        <equation src="img\equation-ch7-5--01.gif">
          <p>ãäå Ì - ìàññà ìàñëà â îáîðóäîâàíèè, ðàñïîëîæåííîì â êàìåðå (ïîìåùåíèè) íàä äàííûì ìàñëîïðèåìíèêîì, ò;</p>
          <p>n - ÷èñëî òðóá, ïðîêëàäûâàåìûõ îò ìàñëîïðèåìíèêà äî ïîäçåìíîãî ñáîðíîãî áàêà. Ýòîò äèàìåòð äîëæåí áûòü íå ìåíåå 100 ìì.</p>
        </equation>
        <p>Ìàñëîîòâîäíûå òðóáû ñî ñòîðîíû ìàñëîïðèåìíèêîâ äîëæíû çàêðûâàòüñÿ ñúåìíûìè ñåòêàìè èç ëàòóíè èëè íåðæàâåþùåé ñòàëè ñ ðàçìåðàìè ÿ÷ååê 3x3 ìì. Ïðè íåîáõîäèìîñòè ïîâîðîòà òðàññû ðàäèóñ èçãèáà òðóáû (òðóá) äîëæåí áûòü íå ìåíüøå ïÿòè äèàìåòðîâ òðóáû. Íà ãîðèçîíòàëüíûõ ó÷àñòêàõ òðóáà äîëæíà èìåòü óêëîí íå ìåíåå 0,02 â ñòîðîíó ñáîðíîãî áàêà. Ïðè âñåõ óñëîâèÿõ âðåìÿ óäàëåíèÿ ìàñëà â ïîäçåìíûé ñáîðíûé áàê äîëæíî áûòü ìåíåå 0,75 ÷.</p>
      </clause>
      <clause>
        <p><id>7.5.21</id>. Êàìåðû (ïîìåùåíèÿ) ñ ìàñëîíàïîëíåííûì ýëåêòðîîáîðóäîâàíèåì ñëåäóåò ñíàáæàòü àâòîìàòè÷åñêèìè ñèñòåìàìè ïîæàðîòóøåíèÿ ïðè ñóììàðíîì êîëè÷åñòâå ìàñëà, ïðåâûøàþùåì 10 ò - äëÿ êàìåð (ïîìåùåíèé), ðàñïîëîæåííûõ íà îòìåòêå ïåðâîãî ýòàæà è âûøå, è 0,6 ò - äëÿ êàìåð (ïîìåùåíèé), ðàñïîëîæåííûõ íèæå îòìåòêè ïåðâîãî ýòàæà.</p>
        <p>Ýòè ñèñòåìû ïîæàðîòóøåíèÿ äîëæíû èìåòü ïîìèìî àâòîìàòè÷åñêîãî òàêæå è ðó÷íûå ðåæèìû ïóñêà (ìåñòíûé - äëÿ îïðîáîâàíèÿ è äèñòàíöèîííûé - ñ ïóëüòà óïðàâëåíèÿ ÝÒÓ).</p>
        <p>Ïðè ñóììàðíîì êîëè÷åñòâå ìàñëà â óêàçàííûõ êàìåðàõ (ïîìåùåíèÿõ) ìåíåå 10 è 0,6 ò ñîîòâåòñòâåííî îíè äîëæíû îáîðóäîâàòüñÿ ïîæàðíîé ñèãíàëèçàöèåé.</p>
      </clause>
      <clause>
        <p><id>7.5.22</id>. Ïðè óñòàíîâêå òðàíñôîðìàòîðîâ, ïðåîáðàçîâàòåëåé è äðóãîãî ýëåêòðîîáîðóäîâàíèÿ ÝÒÓ â êàìåðå âíóòðèöåõîâîé ïå÷íîé (â òîì ÷èñëå ïðåîáðàçîâàòåëüíîé) ïîäñòàíöèè èëè â äðóãîì îòäåëüíîì ïîìåùåíèè (âíå îòäåëüíûõ ïîìåùåíèé - êàìåð - óñòàíàâëèâàòü ýëåêòðîîáîðóäîâàíèå ÝÒÓ ïðè êîëè÷åñòâå ìàñëà â íåì áîëåå 60 êã íå äîïóñêàåòñÿ, çà èñêëþ÷åíèåì ðàñïîëîæåíèÿ åãî âíå çäàíèé ñîãëàñíî ãë. <link type="section">4.2</link>) åãî ñòðîèòåëüíûå êîíñòðóêöèè, â çàâèñèìîñòè îò ìàññû ìàñëà â äàííîì ïîìåùåíèè, äîëæíû èìåòü ïðåäåëû îãíåñòîéêîñòè íå íèæå I ñòåïåíè ïî <link type="external">ÑÍèÏ 21-01-97</link>.</p>
      </clause>
      <clause>
        <p><id>7.5.23</id>. Îáîðóäîâàíèå ÝÒÓ âíå çàâèñèìîñòè îò åãî íîìèíàëüíîãî íàïðÿæåíèÿ äîïóñêàåòñÿ ðàçìåùàòü íåïîñðåäñòâåííî â ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ, åñëè åãî èñïîëíåíèå ñîîòâåòñòâóåò óñëîâèÿì ñðåäû â äàííîì ïîìåùåíèè.</p>
        <p>Ïðè ýòîì âî âçðûâî-, ïîæàðîîïàñíûõ è íàðóæíûõ çîíàõ ïîìåùåíèé äîïóñêàåòñÿ ðàçìåùàòü òîëüêî òàêîå îáîðóäîâàíèå ÝÒÓ, êîòîðîå èìååò íîðìèðóåìûå äëÿ äàííîé ñðåäû óðîâíè è âèäû âçðûâîçàùèòû èëè ñîîòâåòñòâóþùóþ ñòåïåíü çàùèòû îáîëî÷êè.</p>
        <p>Êîíñòðóêöèÿ è ðàñïîëîæåíèå ñàìîãî îáîðóäîâàíèÿ è îãðàæäåíèé äîëæíû îáåñïå÷èâàòü áåçîïàñíîñòü ïåðñîíàëà è èñêëþ÷àòü âîçìîæíîñòü ìåõàíè÷åñêîãî ïîâðåæäåíèÿ îáîðóäîâàíèÿ è ñëó÷àéíûõ ïðèêîñíîâåíèé ïåðñîíàëà ê òîêîâåäóùèì è âðàùàþùèìñÿ ÷àñòÿì.</p>
        <p>Åñëè äëèíà ýëåêòðîïå÷è, ýëåêòðîíàãðåâàòåëüíîãî óñòðîéñòâà èëè íàãðåâàåìîãî èçäåëèÿ òàêîâà, ÷òî âûïîëíåíèå îãðàæäåíèé òîêîâåäóùèõ ÷àñòåé âûçûâàåò çíà÷èòåëüíîå óñëîæíåíèå êîíñòðóêöèè èëè çàòðóäíÿåò îáñëóæèâàíèå ÝÒÓ, äîïóñêàåòñÿ óñòàíàâëèâàòü âîêðóã ïå÷è èëè óñòðîéñòâà â öåëîì îãðàæäåíèå âûñîòîé íå ìåíåå 2 ì ñ áëîêèðîâàíèåì, èñêëþ÷àþùèì âîçìîæíîñòü îòêðûâàíèÿ äâåðåé äî îòêëþ÷åíèÿ óñòàíîâêè.</p>
      </clause>
      <clause>
        <p><id>7.5.24</id>. Ñèëîâîå ýëåêòðîîáîðóäîâàíèå íàïðÿæåíèåì äî 1,6 êÂ è âûøå, îòíîñÿùååñÿ ê îäíîé ÝÒÓ (ïå÷íûå òðàíñôîðìàòîðû, ñòàòè÷åñêèå ïðåîáðàçîâàòåëè, ðåàêòîðû, ïå÷íûå âûêëþ÷àòåëè, ðàçúåäèíèòåëè è ò. ï.), à òàêæå âñïîìîãàòåëüíîå îáîðóäîâàíèå ãèäðàâëè÷åñêèõ ïðèâîäîâ è ñèñòåì îõëàæäåíèÿ ïå÷íûõ òðàíñôîðìàòîðîâ è ïðåîáðàçîâàòåëåé (íàñîñû çàìêíóòûõ ñèñòåì âîäÿíîãî è ìàñëÿíî-âîäÿíîãî îõëàæäåíèÿ, òåïëîîáìåííèêè, àáñîðáåðû, âåíòèëÿòîðû è äð.) äîïóñêàåòñÿ óñòàíàâëèâàòü â îáùåé êàìåðå. Óêàçàííîå ýëåêòðîîáîðóäîâàíèå äîëæíî èìåòü îãðàæäåíèå îòêðûòûõ òîêîâåäóùèõ ÷àñòåé, à îïåðàòèâíîå óïðàâëåíèå ïðèâîäàìè êîììóòàöèîííûõ àïïàðàòîâ äîëæíî áûòü âûíåñåíî çà ïðåäåëû êàìåðû. Ýëåêòðîîáîðóäîâàíèå íåñêîëüêèõ ÝÒÓ ðåêîìåíäóåòñÿ â îáîñíîâàííûõ ñëó÷àÿõ ðàñïîëàãàòü â îáùèõ ýëåêòðîïîìåùåíèÿõ, íàïðèìåð â ýëåêòðîìàøèííûõ ïîìåùåíèÿõ ñ ñîáëþäåíèåì òðåáîâàíèé ãë. <link type="section">5.1</link>.</p>
      </clause>
      <clause>
        <p><id>7.5.25</id>. Òðàíñôîðìàòîðû, ïðåîáðàçîâàòåëüíûå óñòðîéñòâà è àãðåãàòû ÝÒÓ (äâèãàòåëü-ãåíåðàòîðíûå è ñòàòè÷åñêèå - èîííûå è ýëåêòðîííûå, â òîì ÷èñëå ïîëóïðîâîäíèêîâûå óñòðîéñòâà è ëàìïîâûå ãåíåðàòîðû) ðåêîìåíäóåòñÿ ðàñïîëàãàòü íà ìèíèìàëüíî âîçìîæíîì ðàññòîÿíèè îò ïðèñîåäèíåííûõ ê íèì ýëåêòðîïå÷åé è ýëåêòðîòåðìè÷åñêèõ óñòðîéñòâ (àïïàðàòîâ). Ìèíèìàëüíûå ðàññòîÿíèÿ â ñâåòó îò íàèáîëåå âûñòóïàþùèõ ÷àñòåé ïå÷íîãî òðàíñôîðìàòîðà, ðàñïîëîæåííûõ íà âûñîòå äî 1,9 ì îò ïîëà, äî ñòåíîê òðàíñôîðìàòîðíûõ êàìåð ïðè îòñóòñòâèè â êàìåðàõ äðóãîãî îáîðóäîâàíèÿ ðåêîìåíäóåòñÿ ïðèíèìàòü:</p>
        <list>
          <li>äî ïåðåäíåé ñòåíêè êàìåðû (ñî ñòîðîíû ïå÷è èëè äðóãîãî ýëåêòðîòåðìè÷åñêîãî óñòðîéñòâà) 0,4 ì äëÿ òðàíñôîðìàòîðîâ ìîùíîñòüþ ìåíåå 0,4 ÌÂ<symbol lang="math" name="mult"/>À, 0,6 ì - îò 0,4 äî 12,5 ÌÂ<symbol lang="math" name="mult"/>À è 0,8 - áîëåå 12,5 ÌÂ<symbol lang="math" name="mult"/>À;</li>
          <li>äî áîêîâûõ è çàäíåé ñòåíîê êàìåðû - 0,8 ì ïðè ìîùíîñòè òðàíñôîðìàòîðà ìåíåå 0,4 ÌÂ<symbol lang="math" name="mult"/>À, 1,0 ì - îò 0,4 äî 12,5 ÌÂ<symbol lang="math" name="mult"/>À è 1,2 ì - áîëåå 12,5 ÌÂ<symbol lang="math" name="mult"/>À.</li>
          <li>äî ñîñåäíåãî ïå÷íîãî òðàíñôîðìàòîðà (àâòîòðàíñôîðìàòîðà) – 1 ì ïðè ìîùíîñòè äî 12,5 ÌÂ<symbol lang="math" name="mult"/>À è 1,2 ì - áîëåå 12,5 ÌÂ<symbol lang="math" name="mult"/>À äëÿ âíîâü ïðîåêòèðóåìûõ ïå÷íûõ ïîäñòàíöèé è ñîîòâåòñòâåííî 0,8 è 1 ì – äëÿ ðåêîíñòðóèðóåìûõ;</li>
          <li>äîïóñêàåòñÿ óìåíüøåíèå óêàçàííûõ ðàññòîÿíèé íà 0,2 ì íà äëèíå íå áîëåå 1 ì.</li>
        </list>
        <p>Ïðè ñîâìåñòíîé óñòàíîâêå â îáùåé êàìåðå ïå÷íûõ òðàíñôîðìàòîðîâ è äðóãîãî îáîðóäîâàíèÿ (ñîãëàñíî <link type="clause">7.5.24</link>) øèðèíó ïðîõîäîâ è ðàññòîÿíèå ìåæäó îáîðóäîâàíèåì, à òàêæå ìåæäó îáîðóäîâàíèåì è ñòåíêàìè êàìåðû ðåêîìåíäóåòñÿ ïðèíèìàòü íà 10-20% áîëüøå óêàçàííûõ çíà÷åíèé.</p>
      </clause>
      <clause>
        <p><id>7.5.26</id>. ÝÒÓ äîëæíû áûòü ñíàáæåíû áëîêèðîâêàìè, îáåñïå÷èâàþùèìè áåçîïàñíîå îáñëóæèâàíèå ýëåêòðîîáîðóäîâàíèÿ è ìåõàíèçìîâ ýòèõ óñòàíîâîê, à òàêæå ïðàâèëüíóþ ïîñëåäîâàòåëüíîñòü îïåðàòèâíûõ ïåðåêëþ÷åíèé. Îòêðûâàíèå äâåðåé, ðàñïîëîæåííûõ âíå ýëåêòðîïîìåùåíèé øêàôîâ, à òàêæå äâåðåé êàìåð (ïîìåùåíèé), èìåþùèõ äîñòóïíûå äëÿ ïðèêîñíîâåíèÿ òîêîâåäóùèå ÷àñòè, äîëæíî áûòü âîçìîæíî ëèøü ïîñëå ñíÿòèÿ íàïðÿæåíèÿ ñ óñòàíîâêè, äâåðè äîëæíû èìåòü áëîêèðîâàíèå, äåéñòâóþùåå íà ñíÿòèå íàïðÿæåíèÿ ñ óñòàíîâêè áåç âûäåðæêè âðåìåíè.</p>
      </clause>
      <clause>
        <p><id>7.5.27</id>. ÝÒÓ äîëæíû áûòü îáîðóäîâàíû óñòðîéñòâàìè çàùèòû â ñîîòâåòñòâèè ñ ãë. <link type="section">3.1</link> è <link type="section">3.2</link>. Çàùèòà äóãîâûõ ïå÷åé è äóãîâûõ ïå÷åé ñîïðîòèâëåíèÿ äîëæíà âûïîëíÿòüñÿ â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè, èçëîæåííûìè â <link type="clause">7.5.46</link>, èíäóêöèîííûõ - â <link type="clause">7.5.54</link> (ñì. òàêæå <link type="clause">7.5.38</link>).</p>
      </clause>
      <clause>
        <p><id>7.5.28</id>. ÝÒÓ, êàê ïðàâèëî, äîëæíû èìåòü àâòîìàòè÷åñêèå ðåãóëÿòîðû ýëåêòðè÷åñêîãî ðåæèìà ðàáîòû, çà èñêëþ÷åíèåì ÝÒÓ, â êîòîðûõ èõ ïðèìåíåíèå íåöåëåñîîáðàçíî ïî òåõíîëîãè÷åñêèì èëè òåõíèêî-ýêîíîìè÷åñêèì ïðè÷èíàì.</p>
        <p>Äëÿ óñòàíîâîê, â êîòîðûõ ïðè ðåãóëèðîâàíèè ýëåêòðè÷åñêîãî ðåæèìà (èëè äëÿ çàùèòû îò ïåðåãðóçêè) íåîáõîäèìî ó÷èòûâàòü çíà÷åíèå ïåðåìåííîãî òîêà, òðàíñôîðìàòîðû (èëè äðóãèå äàò÷èêè) òîêà, êàê ïðàâèëî, ñëåäóåò óñòàíàâëèâàòü íà ñòîðîíå íèçøåãî íàïðÿæåíèÿ. Â ÝÒÓ ñ áîëüøèìè çíà÷åíèÿìè òîêà âî âòîðè÷íûõ òîêîïîäâîäàõ òðàíñôîðìàòîðû òîêà äîïóñêàåòñÿ óñòàíàâëèâàòü íà ñòîðîíå âûñøåãî íàïðÿæåíèÿ. Ïðè ýòîì, åñëè ïå÷íîé òðàíñôîðìàòîð èìååò ïåðåìåííûé êîýôôèöèåíò òðàíñôîðìàöèè, ðåêîìåíäóåòñÿ èñïîëüçîâàòü ñîãëàñóþùèå óñòðîéñòâà.</p>
      </clause>
      <clause>
        <p><id>7.5.29</id>. Èçìåðèòåëüíûå ïðèáîðû è àïïàðàòû çàùèòû, à òàêæå àïïàðàòû óïðàâëåíèÿ ÝÒÓ äîëæíû óñòàíàâëèâàòüñÿ òàê, ÷òîáû áûëà èñêëþ÷åíà âîçìîæíîñòü èõ ïåðåãðåâà (îò òåïëîâûõ èçëó÷åíèé è äðóãèõ ïðè÷èí).</p>
        <p>Ùèòû è ïóëüòû (àïïàðàòû) óïðàâëåíèÿ ÝÒÓ äîëæíû, êàê ïðàâèëî, ðàñïîëàãàòüñÿ â ìåñòàõ, ãäå îáåñïå÷èâàåòñÿ âîçìîæíîñòü íàáëþäåíèÿ çà ïðîâîäèìûìè íà óñòàíîâêàõ ïðîèçâîäñòâåííûìè îïåðàöèÿìè.</p>
        <p>Íàïðàâëåíèå äâèæåíèÿ ðóêîÿòêè àïïàðàòà óïðàâëåíèÿ ïðèâîäîì íàêëîíà ïå÷åé äîëæíî ñîîòâåòñòâîâàòü íàïðàâëåíèþ íàêëîíà.</p>
        <p>Åñëè ÝÒÓ èìåþò çíà÷èòåëüíûå ãàáàðèòû è îáçîð ñ ïóëüòà óïðàâëåíèÿ íåäîñòàòî÷åí, ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü îïòè÷åñêèå, òåëåâèçèîííûå èëè äðóãèå óñòðîéñòâà äëÿ íàáëþäåíèÿ çà òåõíîëîãè÷åñêèì ïðîöåññîì.</p>
        <p>Ïðè íåîáõîäèìîñòè äîëæíû óñòàíàâëèâàòüñÿ àâàðèéíûå êíîïêè äëÿ äèñòàíöèîííîãî îòêëþ÷åíèÿ âñåé óñòàíîâêè èëè îòäåëüíûõ åå ÷àñòåé.</p>
      </clause>
      <clause>
        <p><id>7.5.30</id>. Íà ùèòàõ óïðàâëåíèÿ ÝÒÓ äîëæíà ïðåäóñìàòðèâàòüñÿ ñèãíàëèçàöèÿ âêëþ÷åííîãî è îòêëþ÷åííîãî ïîëîæåíèé îïåðàòèâíûõ êîììóòàöèîííûõ àïïàðàòîâ (ñì. <link type="clause">7.5.10</link>), â óñòàíîâêàõ åäèíè÷íîé ìîùíîñòüþ 0,4 ÌÂò è áîëåå ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü òàêæå ñèãíàëèçàöèþ âêëþ÷åííîãî ïîëîæåíèÿ ââîäíûõ êîììóòàöèîííûõ àïïàðàòîâ.</p>
      </clause>
      <clause>
        <p><id>7.5.31</id>. Ïðè âûáîðå ñå÷åíèé òîêîïðîâîäîâ ÝÒÓ íà òîêè áîëåå 1,5 êÀ ïðîìûøëåííîé ÷àñòîòû è íà ëþáûå òîêè ïîâûøåííî-ñðåäíåé, âûñîêîé è ñâåðõâûñîêîé ÷àñòîòû, â òîì ÷èñëå â öåïÿõ ôèëüòðîâ âûñøèõ ãàðìîíèê è öåïÿõ ñòàáèëèçàòîðà ðåàêòèâíîé ìîùíîñòè (òèðèñòîðíî-ðåàêòîðíîé ãðóïïû - ÒÐÃ), äîëæíà ó÷èòûâàòüñÿ íåðàâíîìåðíîñòü ðàñïðåäåëåíèÿ òîêà êàê ïî ñå÷åíèþ øèíû (êàáåëÿ), òàê è ìåæäó îòäåëüíûìè øèíàìè (êàáåëÿìè).</p>
        <p>Êîíñòðóêöèÿ òîêîïðîâîäîâ ÝÒÓ (â ÷àñòíîñòè, âòîðè÷íûõ òîêîïðîâîäîâ - "êîðîòêèõ ñåòåé" ýëåêòðîïå÷åé) äîëæíà îáåñïå÷èâàòü:</p>
        <list>
          <li>îïòèìàëüíûå ðåàêòèâíîå è àêòèâíîå ñîïðîòèâëåíèÿ;</li>
          <li>ðàöèîíàëüíîå ðàñïðåäåëåíèå òîêà â ïðîâîäíèêàõ;</li>
          <li>ñèììåòðèðîâàíèå ñîïðîòèâëåíèé ïî ôàçàì â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè ñòàíäàðòîâ èëè òåõíè÷åñêèõ óñëîâèé íà îòäåëüíûå âèäû (òèïû) òðåõôàçíûõ ýëåêòðîïå÷åé èëè ýëåêòðîòåðìè÷åñêèõ óñòðîéñòâ;</li>
          <li>îãðàíè÷åíèå ïîòåðü ýëåêòðîýíåðãèè â ìåòàëëè÷åñêèõ êðåïëåíèÿõ øèí, êîíñòðóêöèÿõ óñòàíîâîê è ñòðîèòåëüíûõ ýëåìåíòàõ çäàíèé.</li>
        </list>
        <p>Âîêðóã îäèíî÷íûõ øèí è ëèíèé (â ÷àñòíîñòè, ïðè ïðîõîäå èõ ÷åðåç æåëåçîáåòîííûå ïåðåãîðîäêè è ïåðåêðûòèÿ, à òàêæå ïðè óñòðîéñòâå ìåòàëëè÷åñêèõ îïîðíûõ êîíñòðóêöèé, çàùèòíûõ ýêðàíîâ è ò. ï.) íå äîëæíî áûòü çàìêíóòûõ ìåòàëëè÷åñêèõ êîíòóðîâ. Òîêîïðîâîäû íà òîêè ïðîìûøëåííîé ÷àñòîòû áîëåå 4 êÀ è íà ëþáûå òîêè ïîâûøåííî-ñðåäíåé, âûñîêîé è ñâåðõâûñîêîé ÷àñòîòû íå äîëæíû ïðîêëàäûâàòüñÿ âáëèçè ñòàëüíûõ ñòðîèòåëüíûõ ýëåìåíòîâ çäàíèé è ñîîðóæåíèé. Åñëè ýòîãî èçáåæàòü íåëüçÿ, òî äëÿ ñîîòâåòñòâóþùèõ ñòðîèòåëüíûõ ýëåìåíòîâ íåîáõîäèìî ïðèìåíÿòü íåìàãíèòíûå è ìàëîìàãíèòíûå ìàòåðèàëû è ïðîâåðÿòü ðàñ÷åòîì ïîòåðè ýëåêòðîýíåðãèè â íèõ è òåìïåðàòóðó èõ íàãðåâà. Ïðè íåîáõîäèìîñòè ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü óñòðîéñòâî ýêðàíîâ.</p>
        <p>Äëÿ òîêîïðîâîäîâ ïåðåìåííîãî òîêà ñ ÷àñòîòîé 2,4 êÃö ïðèìåíåíèå êðåïÿùèõ äåòàëåé èç ìàãíèòíûõ ìàòåðèàëîâ íå ðåêîìåíäóåòñÿ, à ñ ÷àñòîòîé 4 êÃö è áîëåå - íå äîïóñêàåòñÿ, çà èñêëþ÷åíèåì óçëîâ ïðèñîåäèíåíèÿ øèí ê âîäîîõëàæäàåìûì ýëåìåíòàì. Îïîðíûå êîíñòðóêöèè è çàùèòíûå ýêðàíû òàêèõ òîêîïðîâîäîâ (çà èñêëþ÷åíèåì êîíñòðóêöèè äëÿ êîàêñèàëüíûõ òîêîïðîâîäîâ) äîëæíû èçãîòîâëÿòüñÿ èç íåìàãíèòíûõ èëè ìàëîìàãíèòíûõ ìàòåðèàëîâ.</p>
        <p>Òåìïåðàòóðà øèí è êîíòàêòíûõ ñîåäèíåíèé ñ ó÷åòîì íàãðåâà ýëåêòðè÷åñêèì òîêîì è âíåøíèìè òåïëîâûìè èçëó÷åíèÿìè, êàê ïðàâèëî, íå äîëæíà ïðåâûøàòü 90 <symbol lang="math" name="degree"/>Ñ. Â ðåêîíñòðóèðóåìûõ óñòàíîâêàõ äëÿ âòîðè÷íûõ òîêîïîäâîäîâ äîïóñêàåòñÿ â îáîñíîâàííûõ ñëó÷àÿõ äëÿ ìåäíûõ øèí òåìïåðàòóðà 140 <symbol lang="math" name="degree"/>Ñ, äëÿ àëþìèíèåâûõ - 120<symbol lang="math" name="degree"/>Ñ, ïðè ýòîì ñîåäèíåíèÿ øèí ñëåäóåò âûïîëíÿòü ñâàðíûìè. Ïðåäåëüíàÿ òåìïåðàòóðà øèí ïðè çàäàííîé òîêîâîé íàãðóçêå è ïî óñëîâèÿì ñðåäû äîëæíà ïðîâåðÿòüñÿ ðàñ÷åòîì. Ïðè íåîáõîäèìîñòè ñëåäóåò ïðåäóñìàòðèâàòü ïðèíóäèòåëüíîå âîçäóøíîå èëè âîäÿíîå îõëàæäåíèå.</p>
      </clause>
      <clause>
        <p><id>7.5.32</id>. Â óñòàíîâêàõ ýëåêòðîïå÷åé è ýëåêòðîíàãðåâàòåëüíûõ óñòðîéñòâ ñî ñïîêîéíûì ðåæèìîì ðàáîòû, â òîì ÷èñëå äóãîâûõ êîñâåííîãî äåéñòâèÿ, ïëàçìåííûõ, äóãîâîãî íàãðåâà ñîïðîòèâëåíèåì (ñì. <link type="clause">7.5.1</link>), èç äóãîâûõ ïðÿìîãî äåéñòâèÿ – âàêóóìíûõ äóãîâûõ (òàêæå è ãàðíèñàæíûõ), èíäóêöèîííûõ è äèýëåêòðè÷åñêîãî íàãðåâà, ñîïðîòèâëåíèÿ ïðÿìîãî è êîñâåííîãî íàãðåâà, âêëþ÷àÿ ÝØÏ, ÝØË è ÝØÍ, ýëåêòðîííî-ëó÷åâûõ, èîííûõ è ëàçåðíûõ äëÿ æåñòêèõ òîêîïðîâîäîâ âòîðè÷íûõ òîêîïîäâîäîâ, êàê ïðàâèëî, äîëæíû ïðèìåíÿòüñÿ øèíû èç àëþìèíèÿ èëè èç àëþìèíèåâûõ ñïëàâîâ.</p>
        <p>Äëÿ æåñòêîé ÷àñòè âòîðè÷íîãî òîêîïîäâîäà óñòàíîâîê ýëåêòðîïå÷åé ñ óäàðíîé íàãðóçêîé, â ÷àñòíîñòè ñòàëå- è ÷óãóíîïëàâèëüíûõ äóãîâûõ ïå÷åé, ðåêîìåíäóåòñÿ ïðèìåíÿòü øèíû èç àëþìèíèåâîãî ñïëàâà ñ ïîâûøåííîé ìåõàíè÷åñêîé è óñòàëîñòíîé ïðî÷íîñòüþ. Æåñòêèé òîêîïðîâîä âòîðè÷íîãî òîêîïîäâîäà â öåïÿõ ïåðåìåííîãî òîêà èç ìíîãîïîëþñíûõ ïàêåòîâ øèí ðåêîìåíäóåòñÿ âûïîëíÿòü øèõòîâàííûì ñ ïàðàëëåëüíûìè ÷åðåäóþùèìèñÿ öåïÿìè ðàçíûõ ôàç èëè ïðÿìîãî è îáðàòíîãî íàïðàâëåíèé òîêà.</p>
        <p>Æåñòêèå îäíîôàçíûå òîêîïðîâîäû ïîâûøåííî-ñðåäíåé ÷àñòîòû ðåêîìåíäóåòñÿ ïðèìåíÿòü øèõòîâàííûìè è êîàêñèàëüíûìè.</p>
        <p>Â îáîñíîâàííûõ ñëó÷àÿõ äîïóñêàåòñÿ èçãîòîâëåíèå æåñòêèõ òîêîïðîâîäîâ âòîðè÷íûõ òîêîïîäâîäîâ èç ìåäè.</p>
        <p>Ãèáêèé òîêîïðîâîä íà ïîäâèæíûõ ýëåìåíòàõ ýëåêòðîïå÷åé ñëåäóåò âûïîëíÿòü ãèáêèìè ìåäíûìè êàáåëÿìè èëè ãèáêèìè ìåäíûìè ëåíòàìè. Äëÿ ãèáêèõ òîêîïðîâîäîâ íà òîêè 6 êÀ è áîëåå ïðîìûøëåííîé ÷àñòîòû è íà ëþáûå òîêè ïîâûøåííî-ñðåäíåé è âûñîêîé ÷àñòîò ðåêîìåíäóåòñÿ ïðèìåíÿòü âîäîîõëàæäàåìûå ãèáêèå êàáåëè.</p>
      </clause>
      <clause>
        <p><id>7.5.33</id>. Ðåêîìåíäóåìûå äîïóñòèìûå äëèòåëüíûå òîêè ïðèâåäåíû ïðè íàãðóçêå: òîêîì ïðîìûøëåííîé ÷àñòîòû òîêîïðîâîäîâ èç øèõòîâàííîãî ïàêåòà ïðÿìîóãîëüíûõ øèí - â òàáë. <link type="table" dest="7.5.1">7.5.1 - 7.5.4</link>, òîêîì ïîâûøåííî-ñðåäíåé ÷àñòîòû òîêîïðîâîäîâ èç äâóõ ïðÿìîóãîëüíûõ øèí - â òàáë. <link type="table" dest="7.5.5">7.5.5 - 7.5.6</link> è êîàêñèàëüíûõ òîêîïðîâîäîâ èç äâóõ êîíöåíòðè÷åñêèõ òðóá - â òàáë. <link type="table" dest="7.5.7">7.5.7 - 7.5.8</link>, êàáåëåé ìàðêè ÀÑÃ - â òàáë. <link type="table">7.5.9</link> è ìàðêè ÑÃ - â òàáë. <link type="table">7.5.10</link>.</p>
        <p>Òîêè â òàáëèöàõ ïðèíÿòû ñ ó÷åòîì òåìïåðàòóðû îêðóæàþùåãî âîçäóõà 25 <symbol lang="math" name="degree"/>Ñ, ïðÿìîóãîëüíûõ øèí - 70 <symbol lang="math" name="degree"/>Ñ, âíóòðåííåé òðóáû - 75 <symbol lang="math" name="degree"/>Ñ, æèë êàáåëåé - 80 <symbol lang="math" name="degree"/>Ñ (ïîïðàâî÷íûå êîýôôèöèåíòû ïðè äðóãîé òåìïåðàòóðå îêðóæàþùåãî âîçäóõà ïðèâåäåíû â ãë. <link type="section">1.3</link> ÏÓÝ).</p>
        <p>Ðåêîìåíäóåòñÿ ïëîòíîñòü òîêà â âîäîîõëàæäàåìûõ æåñòêèõ è ãèáêèõ òîêîïðîâîäàõ ïðîìûøëåííîé ÷àñòîòû: àëþìèíèåâûõ è èç àëþìèíèåâûõ ñïëàâîâ - äî 6 À/ìì<sup>2</sup>, ìåäíûõ - äî 8 À/ìì<sup>2</sup>. Îïòèìàëüíàÿ ïëîòíîñòü òîêà â òàêèõ òîêîïðîâîäàõ, à òàêæå â àíàëîãè÷íûõ òîêîïðîâîäàõ ïîâûøåííî-ñðåäíåé, âûñîêîé è ñâåðõâûñîêîé ÷àñòîò äîëæíà âûáèðàòüñÿ ïî ìèíèìóìó ïðèâåäåííûõ çàòðàò.</p>
        <p>Äëÿ ëèíèé ïîâûøåííî-ñðåäíåé ÷àñòîòû êðîìå òîêîïðîâîäîâ ðåêîìåíäóåòñÿ ïðèìåíÿòü ñïåöèàëüíûå êîàêñèàëüíûå êàáåëè (ñì. òàêæå <link type="clause">7.5.53</link>)</p>
        <p>Êîàêñèàëüíûé êàáåëü ÊÂÑÏ-Ì (íîìèíàëüíîå íàïðÿæåíèå 2 êÂ) ðàññ÷èòàí íà ñëåäóþùèå äîïóñòèìûå òîêè:</p>
        <table border="1" width="100%">
          <tr>
            <td>f, êÃö</td>
            <td>0,5</td>
            <td>2,4</td>
            <td>4,0</td>
            <td>8,0</td>
            <td>10,0</td>
          </tr>
          <tr>
            <td>I, À</td>
            <td>400</td>
            <td>360</td>
            <td>340</td>
            <td>300</td>
            <td>290</td>
          </tr>
        </table>
        <p>Â çàâèñèìîñòè îò òåìïåðàòóðû îêðóæàþùåé ñðåäû äëÿ êàáåëÿ ÊÂÑÏ-Ì óñòàíîâëåíû ñëåäóþùèå êîýôôèöèåíòû íàãðóçêè k<sub>í</sub>:</p>
        <table border="1" width="100%">
          <tr>
            <td>t, <symbol lang="math" name="degree"/>Ñ</td>
            <td>5</td>
            <td>30</td>
            <td>35</td>
            <td>40</td>
            <td>45</td>
          </tr>
          <tr>
            <td>k<sub>í</sub></td>
            <td>1,0</td>
            <td>0,93</td>
            <td>0,87</td>
            <td>0,80</td>
            <td>0,73</td>
          </tr>
        </table>
      </clause>

      <table border="1" width="100%">
        <enumeration>Òàáëèöà <id>7.5.1</id></enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê ïðîìûøëåííîé ÷àñòîòû îäíîôàçíûõ òîêîïðîâîäîâ èç øèõòîâàííîãî ïàêåòà àëþìèíèåâûõ ïðÿìîóãîëüíûõ øèí <link type="footnote">1</link> <link type="footnote">2</link> <link type="footnote">3</link></title>
        <tr >
          <td rowspan="2">Ðàçìåð ïîëîñû, ìì</td>
          <td colspan="8">Òîêîâàÿ íàãðóçêà, À, ïðè êîëè÷åñòâå ïîëîñ â ïàêåòå</td >
        </tr >
        <tr >
          <td>2</td>
          <td>4</td>
          <td>6</td>
          <td>8</td>
          <td>12</td>
          <td>16</td>
          <td>20</td>
          <td>24</td>
        </tr >
        <tr >
          <td>100õ10</td>
          <td>1250</td>
          <td>2480</td>
          <td>3705</td>
          <td>4935</td>
          <td>7380</td>
          <td>9850</td>
          <td>12315</td>
          <td>14750</td>
        </tr >
        <tr >
          <td>120õ10</td>
          <td>1455</td>
          <td>2885</td>
          <td>4325</td>
          <td>5735</td>
          <td>8600</td>
          <td>11470</td>
          <td>14315</td>
          <td>17155</td>
        </tr >
        <tr >
          <td>140õ10</td>
          <td>1685</td>
          <td>3330</td>
          <td>4980</td>
          <td>6625</td>
          <td>9910</td>
          <td>13205</td>
          <td>16490</td>
          <td>19785</td>
        </tr >
        <tr >
          <td>160õ10</td>
          <td>1870</td>
          <td>3705</td>
          <td>5545</td>
          <td>7380</td>
          <td>11045</td>
          <td>14710</td>
          <td>18375</td>
          <td>22090</td>
        </tr >
        <tr >
          <td>180õ10</td>
          <td>2090</td>
          <td>4135</td>
          <td>6185</td>
          <td>8225</td>
          <td>12315</td>
          <td>16410</td>
          <td>20490</td>
          <td>24610</td>
        </tr >
        <tr >
          <td>200õ10</td>
          <td>2310</td>
          <td>4560</td>
          <td>6825</td>
          <td>9090</td>
          <td>13585</td>
          <td>18105</td>
          <td>22605</td>
          <td>27120</td>
        </tr >
        <tr >
          <td>250õ10</td>
          <td>2865</td>
          <td>5595</td>
          <td>8390</td>
          <td>11185</td>
          <td>16640</td>
          <td>22185</td>
          <td>27730</td>
          <td>33275</td>
        </tr >
        <tr >
          <td>250õ20</td>
          <td>3910</td>
          <td>7755</td>
          <td>11560</td>
          <td>15415</td>
          <td>23075</td>
          <td>30740</td>
          <td>38350</td>
          <td>46060</td>
        </tr >
        <tr >
          <td>300õ10</td>
          <td>3330</td>
          <td>6600</td>
          <td>9900</td>
          <td>13200</td>
          <td>19625</td>
          <td>26170</td>
          <td>32710</td>
          <td>39200</td>
        </tr >
        <tr >
          <td>300õ20</td>
          <td>4560</td>
          <td>8995</td>
          <td>13440</td>
          <td>17880</td>
          <td>26790</td>
          <td>35720</td>
          <td>44605</td>
          <td>53485</td>
        </tr >
      </table >
      <footnote>
        <p><id>1</id> Â òàáë. <link type="table" dest="7.5.1">7.5.1 - 7.5.4</link> òîêè ïðèâåäåíû äëÿ íåîêðàøåííûõ øèí, óñòàíîâëåííûõ íà ðåáðî, ïðè çàçîðå ìåæäó øèíàìè 30 ìì äëÿ øèí âûñîòîé 300 ìì è 20 ìì äëÿ øèí âûñîòîé 250 ìì è ìåíåå.</p>
      </footnote>
      <footnote>
        <p><id>2</id> Êîýôôèöèåíòû (k) äîïóñòèìîé äëèòåëüíîé òîêîâîé íàãðóçêè (ê òàáë. <link type="table">7.5.1</link> è <link type="table">7.5.3</link>) àëþìèíèåâûõ øèí, îêðàøåííûõ ìàñëÿíîé êðàñêîé èëè ýìàëåâûì ëàêîì:</p>
        <table width="100%" border="1">
          <tr>
            <td>Êîëè÷åñòâî ïîëîñ â ïàêåòå</td>
            <td>2</td>
            <td>3-4</td>
            <td>6-9</td>
            <td>12-16</td>
            <td>20-24</td>
          </tr>
          <tr>
            <td colspan="6">k ïðè âûñîòå ïîëîñû, ìì:</td>
          </tr>
          <tr>
            <td>100-120</td>
            <td>1,25</td>
            <td>1,18</td>
            <td>1,15</td>
            <td>1,14</td>
            <td>1,13</td>
          </tr>
          <tr>
            <td>140-160</td>
            <td>1,24</td>
            <td>1,16</td>
            <td>1,14</td>
            <td>1,10</td>
            <td>1,09</td>
          </tr>
          <tr>
            <td>180-300</td>
            <td>1,23</td>
            <td>1,15</td>
            <td>1,12</td>
            <td>1,09</td>
            <td>1,07</td>
          </tr>
        </table>
      </footnote>
      <footnote>
        <p><id>3</id> Êîýôôèöèåíò ñíèæåíèÿ äîïóñòèìîé äëèòåëüíîé òîêîâîé íàãðóçêè äëÿ øèí èç ñïëàâà ÀÄ31Ò-0,94, èç ñïëàâà ÀÄ31Ò-0,91.</p>
      </footnote>

      <table border="1" width="100%">
        <enumeration>Òàáëèöà <id>7.5.2</id></enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê ïðîìûøëåííîé ÷àñòîòû îäíîôàçíûõ òîêîïðîâîäîâ èç øèõòîâàííîãî ïàêåòà ìåäíûõ ïðÿìîóãîëüíûõ øèí<link type="footnote">*</link></title>
        <tr >
          <td rowspan="2">Ðàçìåð ïîëîñû, ìì</td>
          <td colspan="8">Òîêîâàÿ íàãðóçêà, À, ïðè êîëè÷åñòâå ïîëîñ â ïàêåòå</td >
        </tr >
        <tr >
          <td>2</td>
          <td>4</td>
          <td>6</td>
          <td>8</td>
          <td>12</td>
          <td>16</td>
          <td>20</td>
          <td>24</td>
        </tr >
        <tr >
          <td>100õ10</td>
          <td>1880</td>
          <td>3590</td>
          <td>5280</td>
          <td>7005</td>
          <td>10435</td>
          <td>13820</td>
          <td>17250</td>
          <td>20680</td>
        </tr >
        <tr >
          <td>120õ10</td>
          <td>2185</td>
          <td>4145</td>
          <td>6110</td>
          <td>8085</td>
          <td>12005</td>
          <td>15935</td>
          <td>19880</td>
          <td>23780</td>
        </tr >
        <tr >
          <td>140õ10</td>
          <td>2475</td>
          <td>4700</td>
          <td>6920</td>
          <td>9135</td>
          <td>13585</td>
          <td>18050</td>
          <td>22465</td>
          <td>26930</td>
        </tr >
        <tr >
          <td>160õ10</td>
          <td>2755</td>
          <td>5170</td>
          <td>7670</td>
          <td>10150</td>
          <td>15040</td>
          <td>19930</td>
          <td>24910</td>
          <td>29800</td>
        </tr >
        <tr >
          <td>180õ10</td>
          <td>3035</td>
          <td>5735</td>
          <td>8440</td>
          <td>11140</td>
          <td>16545</td>
          <td>21900</td>
          <td>27355</td>
          <td>32760</td>
        </tr >
        <tr >
          <td>200õ10</td>
          <td>3335</td>
          <td>6300</td>
          <td>9280</td>
          <td>12220</td>
          <td>18140</td>
          <td>24065</td>
          <td>29985</td>
          <td>35910</td>
        </tr >
        <tr >
          <td>250õ10</td>
          <td>4060</td>
          <td>7660</td>
          <td>11235</td>
          <td>14805</td>
          <td>21930</td>
          <td>29140</td>
          <td>36235</td>
          <td>43430</td>
        </tr >
        <tr >
          <td>300õ10</td>
          <td>4840</td>
          <td>9135</td>
          <td>13395</td>
          <td>17670</td>
          <td>26225</td>
          <td>34780</td>
          <td>43380</td>
          <td>51700</td>
        </tr >
      </table >
      <footnote>
        <p><id>*</id> Ñì. ïðèìå÷àíèå ê òàáë. <link type="table">7.5.1</link>.</p>
      </footnote>
      
      <table border="1" width="100%">
        <enumeration>Òàáëèöà <id>7.5.3</id></enumeration>
        <title>Äîïóñòèìûé äëèòåëüíûé òîê ïðîìûøëåííîé ÷àñòîòû òðåõôàçíûõ òîêîïðîâîäîâ èç øèõòîâàííîãî ïàêåòà àëþìèíèåâûõ ïðÿìîóãîëüíûõ øèí<link type="footnote">*</link></title>
          <tr >
            <td rowspan="2">Ðàçìåð ïîëîñû, ìì</td>
            <td colspan="6">Òîêîâàÿ íàãðóçêà, À, ïðè êîëè÷åñòâå ïîëîñ â ïàêåòå</td >
          </tr >
          <tr >
            <td>3</td>
            <td>6</td>
            <td>9</td>
            <td>12</td>
            <td>18</td>
            <td>24</td>
          </tr >
          <tr >
            <td>100õ10</td>
            <td>1240</td>
            <td>2470</td>
            <td>3690</td>
            <td>4920</td>
            <td>7390</td>
            <td>9900</td>
          </tr >
          <tr >
            <td>120õ10</td>
            <td>1445</td>
            <td>2885</td>
            <td>4300</td>
            <td>5735</td>
            <td>8560</td>
            <td>11435</td>
          </tr >
          <tr >
            <td>140õ10</td>
            <td>1665</td>
            <td>3320</td>
            <td>4955</td>
            <td>6605</td>
            <td>9895</td>
            <td>13190</td>
          </tr >
          <tr >
            <td>160õ10</td>
            <td>1850</td>
            <td>3695</td>
            <td>5525</td>
            <td>7365</td>
            <td>11025</td>
            <td>14720</td>
          </tr >
          <tr >
            <td>180õ10</td>
            <td>2070</td>
            <td>4125</td>
            <td>6155</td>
            <td>8210</td>
            <td>12290</td>
            <td>16405</td>
          </tr >
          <tr >
            <td>200õ10</td>
            <td>2280</td>
            <td>4550</td>
            <td>6790</td>
            <td>9055</td>
            <td>13565</td>
            <td>18080</td>
          </tr >
          <tr >
            <td>250õ10</td>
            <td>2795</td>
            <td>5590</td>
            <td>8320</td>
            <td>11095</td>
            <td>16640</td>
            <td>22185</td>
          </tr >
          <tr >
            <td>250õ20</td>
            <td>3880</td>
            <td>7710</td>
            <td>11540</td>
            <td>15385</td>
            <td>23010</td>
            <td>30705</td>
          </tr >
          <tr >
            <td>300õ10</td>
            <td>3300</td>
            <td>6580</td>
            <td>9815</td>
            <td>13085</td>
            <td>19620</td>
            <td>26130</td>
          </tr >
          <tr >
            <td>300õ20</td>
            <td>4500</td>
            <td>8960</td>
            <td>13395</td>
            <td>17860</td>
            <td>26760</td>
            <td>35655</td>
          </tr >
        </table >
        <footnote>
          <p><id>*</id>Ñì. ïðèìå÷àíèå ê òàáë. <link type="table">7.5.1</link>.</p>
        </footnote>
        
        <table border="1" width="100%">
          <enumeration>Òàáëèöà <id>7.5.4</id></enumeration>
          <title>Äîïóñòèìûé äëèòåëüíûé òîê ïðîìûøëåííîé ÷àñòîòû òðåõôàçíûõ òîêîïðîâîäîâ èç øèõòîâàííîãî ïàêåòà ìåäíûõ ïðÿìîóãîëüíûõ øèí<link type="footnote">*</link></title>
          <tr >
            <td rowspan="2">Ðàçìåð ïîëîñû, ìì</td>
            <td colspan="6">Òîêîâàÿ íàãðóçêà, À, ïðè êîëè÷åñòâå ïîëîñ â ïàêåòå</td >
          </tr >
          <tr >
            <td>3</td>
            <td>6</td>
            <td>9</td>
            <td>12</td>
            <td>18</td>
            <td>24</td>
          </tr >
          <tr >
            <td>100õ10</td>
            <td>1825</td>
            <td>3530</td>
            <td>5225</td>
            <td>6965</td>
            <td>10340</td>
            <td>13740</td>
          </tr >
          <tr >
            <td>120õ10</td>
            <td>2105</td>
            <td>4070</td>
            <td>6035</td>
            <td>8000</td>
            <td>11940</td>
            <td>15885</td>
          </tr >
          <tr >
            <td>140õ10</td>
            <td>2395</td>
            <td>4615</td>
            <td>6845</td>
            <td>9060</td>
            <td>13470</td>
            <td>17955</td>
          </tr >
          <tr >
            <td>160õ10</td>
            <td>2660</td>
            <td>5125</td>
            <td>7565</td>
            <td>10040</td>
            <td>14945</td>
            <td>19850</td>
          </tr >
          <tr >
            <td>180õ10</td>
            <td>2930</td>
            <td>5640</td>
            <td>8330</td>
            <td>11015</td>
            <td>16420</td>
            <td>21810</td>
          </tr >
          <tr >
            <td>200õ10</td>
            <td>3220</td>
            <td>6185</td>
            <td>9155</td>
            <td>12090</td>
            <td>18050</td>
            <td>23925</td>
          </tr >
          <tr >
            <td>250õ10</td>
            <td>3900</td>
            <td>7480</td>
            <td>11075</td>
            <td>14625</td>
            <td>21810</td>
            <td>28950</td>
          </tr >
          <tr >
            <td>300õ10</td>
            <td>4660</td>
            <td>8940</td>
            <td>13205</td>
            <td>17485</td>
            <td>25990</td>
            <td>34545</td>
          </tr >
        </table >
        <footnote>
          <p><id>*</id>Ñì. ïðèìå÷àíèå ê òàáë. <link type="table">7.5.1</link>.</p>
        </footnote>
        
        <table border="1" width="100%">
          <enumeration>Òàáëèöà <id>7.5.5</id></enumeration>
          <title>Äîïóñòèìûé äëèòåëüíûé òîê ïîâûøåííîé - ñðåäíåé ÷àñòîòû òîêîïðîâîäîâ èç äâóõ àëþìèíèåâûõ ïðÿìîóãîëüíûõ øèí <link type="footnote">1</link> <link type="footnote">2</link> <link type="footnote">3</link></title>
          <tr >
            <td rowspan="2">Øèðèíà øèíû, ìì</td>
            <td colspan="6">Òîêîâàÿ íàãðóçêà, À, ïðè ÷àñòîòå, Ãö</td >
          </tr >
          <tr >
            <td>500</td>
            <td>1000</td>
            <td>2500</td>
            <td>4000</td>
            <td>8000</td>
            <td>10000</td>
          </tr >
          <tr >
            <td>25</td>
            <td>310</td>
            <td>255</td>
            <td>205</td>
            <td>175</td>
            <td>145</td>
            <td>140</td>
          </tr >
          <tr >
            <td>30</td>
            <td>365</td>
            <td>305</td>
            <td>245</td>
            <td>205</td>
            <td>180</td>
            <td>165</td>
          </tr >
          <tr >
            <td>40</td>
            <td>490</td>
            <td>410</td>
            <td>325</td>
            <td>265</td>
            <td>235</td>
            <td>210</td>
          </tr >
          <tr >
            <td>50</td>
            <td>615</td>
            <td>510</td>
            <td>410</td>
            <td>355</td>
            <td>300</td>
            <td>285</td>
          </tr >
          <tr >
            <td>60</td>
            <td>720</td>
            <td>605</td>
            <td>485</td>
            <td>410</td>
            <td>355</td>
            <td>330</td>
          </tr >
          <tr >
            <td>80</td>
            <td>960</td>
            <td>805</td>
            <td>640</td>
            <td>545</td>
            <td>465</td>
            <td>435</td>
          </tr >
          <tr >
            <td>100</td>
            <td>1160</td>
            <td>980</td>
            <td>775</td>
            <td>670</td>
            <td>570</td>
            <td>535</td>
          </tr >
          <tr >
            <td>120</td>
            <td>1365</td>
            <td>1140</td>
            <td>915</td>
            <td>780</td>
            <td>670</td>
            <td>625</td>
          </tr >
          <tr >
            <td>150</td>
            <td>1580</td>
            <td>1315</td>
            <td>1050</td>
            <td>905</td>
            <td>770</td>
            <td>725</td>
          </tr >
          <tr >
            <td>200</td>
            <td>2040</td>
            <td>1665</td>
            <td>1325</td>
            <td>1140</td>
            <td>970</td>
            <td>910</td>
          </tr >
        </table >
        <footnote>
          <p><id>1</id> Â òàáë. <link type="table">7.5.5</link> è <link type="table">7.5.6</link> òîêè ïðèâåäåíû äëÿ íåîêðàøåííûõ øèí ñ ðàñ÷åòíîé òîëùèíîé, ðàâíîé 1,2 ãëóáèíû ïðîíèêíîâåíèÿ òîêà, ñ çàçîðîì ìåæäó øèïàìè 20 ìì ïðè óñòàíîâêå øèí íà ðåáðî è ïðîêëàäêå èõ â ãîðèçîíòàëüíîé ïëîñêîñòè.</p>
        </footnote>
        <footnote>
          <p><id>2</id> Òîëùèíà øèí òîêîïðîâîäîâ, äîïóñòèìûå äëèòåëüíûå òîêè êîòîðûõ ïðèâåäåíû â òàáë. <link type="table">7.5.5</link> è <link type="table">7.5.6</link>, äîëæíà áûòü ðàâíîé èëè áîëüøå ðàñ÷åòíîé; åå ñëåäóåò âûáèðàòü èñõîäÿ èç òðåáîâàíèé ê ìåõàíè÷åñêîé ïðî÷íîñòè øèí, èç ñîðòàìåíòà, ïðèâåäåííîãî â ñòàíäàðòàõ èëè òåõíè÷åñêèõ óñëîâèÿõ.</p>
        </footnote>
        <footnote>
          <p><id>3</id> Ãëóáèíà ïðîíèêíîâåíèÿ òîêà h, ïðè àëþìèíèåâûõ øèí â çàâèñèìîñòè îò ÷àñòîòû ïåðåìåííîãî òîêà f:</p>
          <table border="1" width="100%">
            <tr>
              <td>f, êÃö</td>
              <td>0,5</td>
              <td>1,0</td>
              <td>2,5</td>
              <td>4,0</td>
              <td>8,0</td>
              <td>10,0</td>
            </tr>
            <tr>
              <td>h, ìì</td>
              <td>4,2</td>
              <td>3,0</td>
              <td>1,9</td>
              <td>1,5</td>
              <td>1,06</td>
              <td>0,95</td>
            </tr>
          </table>
        </footnote>
        
        <table border="1" width="100%">
          <enumeration>Òàáëèöà <id>7.5.6</id></enumeration>
          <title>Äîïóñòèìûé äëèòåëüíûé òîê ïîâûøåííî-ñðåäíåé ÷àñòîòû òîêîïðîâîäîâ èç äâóõ ìåäíûõ ïðÿìîóãîëüíûõ øèí <link type="footnote">1</link> <link type="footnote">2</link></title>
          <tr >
            <td rowspan="2">Øèðèíà øèíû, ìì</td>
            <td colspan="6">Òîêîâàÿ íàãðóçêà, À, ïðè ÷àñòîòå, Ãö</td >
          </tr >
          <tr >
            <td>500</td>
            <td>1000</td>
            <td>2500</td>
            <td>4000</td>
            <td>8000</td>
            <td>10000</td>
          </tr >
          <tr >
            <td>25</td>
            <td>355</td>
            <td>295</td>
            <td>230</td>
            <td>205</td>
            <td>175</td>
            <td>165</td>
          </tr >
          <tr >
            <td>30</td>
            <td>425</td>
            <td>350</td>
            <td>275</td>
            <td>245</td>
            <td>210</td>
            <td>195</td>
          </tr >
          <tr >
            <td>40</td>
            <td>570</td>
            <td>465</td>
            <td>370</td>
            <td>330</td>
            <td>280</td>
            <td>265</td>
          </tr >
          <tr >
            <td>50</td>
            <td>705</td>
            <td>585</td>
            <td>460</td>
            <td>410</td>
            <td>350</td>
            <td>330</td>
          </tr >
          <tr >
            <td>60</td>
            <td>835</td>
            <td>685</td>
            <td>545</td>
            <td>495</td>
            <td>420</td>
            <td>395</td>
          </tr >
          <tr >
            <td>80</td>
            <td>1100</td>
            <td>915</td>
            <td>725</td>
            <td>645</td>
            <td>550</td>
            <td>515</td>
          </tr >
          <tr >
            <td>100</td>
            <td>1325</td>
            <td>1130</td>
            <td>895</td>
            <td>785</td>
            <td>675</td>
            <td>630</td>
          </tr >
          <tr >
            <td>120</td>
            <td>1420</td>
            <td>1325</td>
            <td>1045</td>
            <td>915</td>
            <td>785</td>
            <td>735</td>
          </tr >
          <tr >
            <td>150</td>
            <td>1860</td>
            <td>1515</td>
            <td>1205</td>
            <td>1060</td>
            <td>910</td>
            <td>845</td>
          </tr >
          <tr >
            <td>200</td>
            <td>2350</td>
            <td>1920</td>
            <td>1485</td>
            <td>1340</td>
            <td>1140</td>
            <td>1070</td>
          </tr >
        </table >
        <footnote>
          <p><id>1</id> Ãëóáèíà ïðîíèêíîâåíèÿ òîêà, h, ïðè ìåäíûõ øèíàõ â çàâèñèìîñòè îò ÷àñòîòû ïåðåìåííîãî òîêà f:</p>
          <table border="1" width="100%">
            <tr>
              <td>f, êÃö</td>
              <td>0,5</td>
              <td>1,0</td>
              <td>2,5</td>
              <td>4,0</td>
              <td>8,0</td>
              <td>10,0</td>
            </tr>
            <tr>
              <td>h, ìì</td>
              <td>3,3</td>
              <td>2,4</td>
              <td>1,5</td>
              <td>1,19</td>
              <td>0,84</td>
              <td>0,75</td>
            </tr>
          </table>
        </footnote>
        <footnote>
          <p><id>2</id> Ñì. òàêæå ïðèìå÷àíèÿ 1 è 2 ê òàáë. <link type="table">7.5.5</link>.</p>
        </footnote>
        
        <table border="1" width="100%">
          <enumeration>Òàáëèöà <id>7.5.7</id></enumeration>
          <title>Äîïóñòèìûé äëèòåëüíûé òîê ïîâûøåííî-ñðåäíåé ÷àñòîòû òîêîïðîâîäîâ èç äâóõ àëþìèíèåâûõ êîíöåíòðè÷åñêèõ òðóá<link type="footnote">1</link></title>
          <tr >
            <td colspan="2">Íàðóæíûé äèàìåòð òðóáû, ìì</td >
            <td colspan="6">Òîêîâàÿ íàãðóçêà, À, ïðè ÷àñòîòå, êÃö</td >
          </tr >
          <tr >
            <td>âíåøíåé</td>
            <td>âíóòðåííåé</td>
            <td>0,5</td>
            <td>1,0</td>
            <td>2,50</td>
            <td>4,0</td>
            <td>8,0</td>
            <td>10,0</td>
          </tr >
          <tr >
            <td rowspan="3">150</td>
            <td>110</td>
            <td>1330</td>
            <td>1110</td>
            <td>885</td>
            <td>770</td>
            <td>640</td>
            <td>615</td>
          </tr >
          <tr >
            <td>90</td>
            <td>1000</td>
            <td>835</td>
            <td>665</td>
            <td>570</td>
            <td>480</td>
            <td>455</td>
          </tr >
          <tr >
            <td>70</td>
            <td>800</td>
            <td>670</td>
            <td>530</td>
            <td>465</td>
            <td>385</td>
            <td>370</td>
          </tr >
          <tr >
            <td rowspan="3">180</td>
            <td>140</td>
            <td>1660</td>
            <td>1400</td>
            <td>1095</td>
            <td>950</td>
            <td>800</td>
            <td>760</td>
          </tr >
          <tr >
            <td>120</td>
            <td>1280</td>
            <td>1075</td>
            <td>855</td>
            <td>740</td>
            <td>620</td>
            <td>590</td>
          </tr >
          <tr >
            <td>100</td>
            <td>1030</td>
            <td>905</td>
            <td>720</td>
            <td>620</td>
            <td>520</td>
            <td>495</td>
          </tr >
          <tr >
            <td rowspan="3">200</td>
            <td>160</td>
            <td>1890</td>
            <td>1590</td>
            <td>1260</td>
            <td>1080</td>
            <td>910</td>
            <td>865</td>
          </tr >
          <tr >
            <td>140</td>
            <td>1480</td>
            <td>1230</td>
            <td>980</td>
            <td>845</td>
            <td>710</td>
            <td>675</td>
          </tr >
          <tr >
            <td>120</td>
            <td>1260</td>
            <td>1070</td>
            <td>840</td>
            <td>725</td>
            <td>610</td>
            <td>580</td>
          </tr >
          <tr >
            <td rowspan="3">220</td>
            <td>180</td>
            <td>2185</td>
            <td>1755</td>
            <td>1390</td>
            <td>1200</td>
            <td>1010</td>
            <td>960</td>
          </tr >
          <tr >
            <td>160</td>
            <td>1660</td>
            <td>1390</td>
            <td>1100</td>
            <td>950</td>
            <td>800</td>
            <td>760</td>
          </tr >
          <tr >
            <td>140</td>
            <td>1425</td>
            <td>1185</td>
            <td>940</td>
            <td>815</td>
            <td>685</td>
            <td>650</td>
          </tr >
          <tr >
            <td rowspan="3">240</td>
            <td>200</td>
            <td>2310</td>
            <td>1940</td>
            <td>1520</td>
            <td>1315</td>
            <td>1115</td>
            <td>1050</td>
          </tr >
          <tr >
            <td>180</td>
            <td>1850</td>
            <td>1550</td>
            <td>1230</td>
            <td>1065</td>
            <td>895</td>
            <td>850</td>
          </tr >
          <tr >
            <td>160</td>
            <td>1630</td>
            <td>1365</td>
            <td>1080</td>
            <td>930</td>
            <td>785</td>
            <td>745</td>
          </tr >
          <tr >
            <td rowspan="3">260</td>
            <td>220</td>
            <td>2530</td>
            <td>2130</td>
            <td>1780</td>
            <td>1450</td>
            <td>1220</td>
            <td>1160</td>
          </tr >
          <tr >
            <td>200</td>
            <td>2040</td>
            <td>1710</td>
            <td>1355</td>
            <td>1165</td>
            <td>980</td>
            <td>930</td>
          </tr >
          <tr >
            <td>180</td>
            <td>1820</td>
            <td>1530</td>
            <td>1210</td>
            <td>1040</td>
            <td>875</td>
            <td>830</td>
          </tr >
          <tr >
            <td rowspan="3">280</td>
            <td>240</td>
            <td>2780</td>
            <td>2320</td>
            <td>1850</td>
            <td>1590</td>
            <td>1335</td>
            <td>1270</td>
          </tr >
          <tr >
            <td>220</td>
            <td>2220</td>
            <td>1865</td>
            <td>1480</td>
            <td>1275</td>
            <td>1075</td>
            <td>1020</td>
          </tr >
          <tr >
            <td>200</td>
            <td>2000</td>
            <td>1685</td>
            <td>1320</td>
            <td>1150</td>
            <td>960</td>
            <td>930</td>
          </tr >
        </table >
        <footnote>
          <p><id>1</id> Â òàáë. <link type="table">7.5.7</link> è <link type="table">7.5.8</link> òîêîâûå íàãðóçêè ïðèâåäåíû äëÿ íåîêðàøåííûõ òðóá ñ òîëùèíîé ñòåíîê 10 ìì.</p>
        </footnote>
        
        <table border="1" width="100%">
          <enumeration>Òàáëèöà <id>7.5.8</id></enumeration>
          <title>Äîïóñòèìûé äëèòåëüíûé òîê ïîâûøåííî-ñðåäíåé ÷àñòîòû òîêîïðîâîäîâ èç äâóõ ìåäíûõ êîíöåíòðè÷åñêèõ òðóá<link type="footnote">*</link></title>
          <tr >
            <td colspan="2">Íàðóæíûé äèàìåòð òðóáû, ìì</td >
            <td colspan="6">Òîêîâàÿ íàãðóçêà, À, ïðè ÷àñòîòå, êÃö</td >
          </tr >
          <tr >
            <td>âíåøíåé</td>
            <td>âíóòðåííåé</td>
            <td>0,5</td>
            <td>1,0</td>
            <td>2,50</td>
            <td>4,0</td>
            <td>8,0</td>
            <td>10,0</td>
          </tr >
          <tr >
            <td rowspan="3">150</td>
            <td>110</td>
            <td>1530</td>
            <td>1270</td>
            <td>1010</td>
            <td>895</td>
            <td>755</td>
            <td>715</td>
          </tr >
          <tr >
            <td>90</td>
            <td>1150</td>
            <td>950</td>
            <td>750</td>
            <td>670</td>
            <td>565</td>
            <td>535</td>
          </tr >
          <tr >
            <td>70</td>
            <td>920</td>
            <td>760</td>
            <td>610</td>
            <td>540</td>
            <td>455</td>
            <td>430</td>
          </tr >
          <tr >
            <td rowspan="3">180</td>
            <td>140</td>
            <td>1900</td>
            <td>1585</td>
            <td>1240</td>
            <td>1120</td>
            <td>945</td>
            <td>895</td>
          </tr >
          <tr >
            <td>120</td>
            <td>1480</td>
            <td>1225</td>
            <td>965</td>
            <td>865</td>
            <td>730</td>
            <td>690</td>
          </tr >
          <tr >
            <td>100</td>
            <td>1250</td>
            <td>1030</td>
            <td>815</td>
            <td>725</td>
            <td>615</td>
            <td>580</td>
          </tr >
          <tr >
            <td rowspan="3">200</td>
            <td>160</td>
            <td>2190</td>
            <td>1810</td>
            <td>1430</td>
            <td>1275</td>
            <td>1075</td>
            <td>1020</td>
          </tr >
          <tr >
            <td>140</td>
            <td>1690</td>
            <td>1400</td>
            <td>1110</td>
            <td>995</td>
            <td>840</td>
            <td>795</td>
          </tr >
          <tr >
            <td>120</td>
            <td>1460</td>
            <td>1210</td>
            <td>955</td>
            <td>830</td>
            <td>715</td>
            <td>665</td>
          </tr >
          <tr >
            <td rowspan="3">220</td>
            <td>180</td>
            <td>2420</td>
            <td>2000</td>
            <td>1580</td>
            <td>1415</td>
            <td>1190</td>
            <td>1130</td>
          </tr >
          <tr >
            <td>160</td>
            <td>1915</td>
            <td>1585</td>
            <td>1250</td>
            <td>1115</td>
            <td>940</td>
            <td>890</td>
          </tr >
          <tr >
            <td>140</td>
            <td>1620</td>
            <td>1350</td>
            <td>1150</td>
            <td>955</td>
            <td>810</td>
            <td>765</td>
          </tr >
          <tr >
            <td rowspan="3">240</td>
            <td>200</td>
            <td>2670</td>
            <td>2200</td>
            <td>1740</td>
            <td>1565</td>
            <td>1310</td>
            <td>1250</td>
          </tr >
          <tr >
            <td>180</td>
            <td>2130</td>
            <td>1765</td>
            <td>1395</td>
            <td>1245</td>
            <td>1050</td>
            <td>995</td>
          </tr >
          <tr >
            <td>160</td>
            <td>1880</td>
            <td>1555</td>
            <td>1230</td>
            <td>1095</td>
            <td>925</td>
            <td>875</td>
          </tr >
          <tr >
            <td rowspan="3">260</td>
            <td>220</td>
            <td>2910</td>
            <td>2380</td>
            <td>1910</td>
            <td>1705</td>
            <td>1470</td>
            <td>1365</td>
          </tr >
          <tr >
            <td>200</td>
            <td>2360</td>
            <td>1950</td>
            <td>1535</td>
            <td>1315</td>
            <td>1160</td>
            <td>1050</td>
          </tr >
          <tr >
            <td>180</td>
            <td>2100</td>
            <td>1740</td>
            <td>1375</td>
            <td>1225</td>
            <td>1035</td>
            <td>980</td>
          </tr >
          <tr >
            <td rowspan="3">280</td>
            <td>240</td>
            <td>3220</td>
            <td>2655</td>
            <td>2090</td>
            <td>1865</td>
            <td>1580</td>
            <td>1490</td>
          </tr >
          <tr >
            <td>200</td>
            <td>2560</td>
            <td>2130</td>
            <td>1680</td>
            <td>1500</td>
            <td>1270</td>
            <td>1200</td>
          </tr >
          <tr >
            <td>200</td>
            <td>2310</td>
            <td>1900</td>
            <td>1500</td>
            <td>1340</td>
            <td>1135</td>
            <td>1070</td>
          </tr >
        </table >
        <footnote>
          <p><id>*</id> Ñì. ïðèìå÷àíèå ê òàáë. <link type="table">7.5.7</link>.</p>
        </footnote>
        
        <table border="1" width="100%">
          <enumeration>Òàáëèöà <id>7.5.9</id></enumeration>
          <title>Äîïóñòèìûé äëèòåëüíûé òîê ïîâûøåííîé - ñðåäíåé ÷àñòîòû êàáåëåé ìàðêè ÀÑÃ íà íàïðÿæåíèå 1 êÂ ïðè îäíîôàçíîé íàãðóçêå<link type="footnote">1</link></title>
          <tr >
            <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùèõ æèë, ìì<sup>2</sup></td >
            <td colspan="6">Òîêîâàÿ íàãðóçêà, À, ïðè ÷àñòîòå, êÃö</td >
          </tr >
          <tr >
            <td>0,5</td>
            <td>1,0</td>
            <td>2,50</td>
            <td>4,0</td>
            <td>8,0</td>
            <td>10,0</td>
          </tr >
          <tr >
            <td>2õ25</td>
            <td>100</td>
            <td>80</td>
            <td>66</td>
            <td>55</td>
            <td>47</td>
            <td>45</td>
          </tr >
          <tr >
            <td>2õ35</td>
            <td>115</td>
            <td>95</td>
            <td>75</td>
            <td>65</td>
            <td>55</td>
            <td>50</td>
          </tr >
          <tr >
            <td>2õ50</td>
            <td>130</td>
            <td>105</td>
            <td>85</td>
            <td>75</td>
            <td>62</td>
            <td>60</td>
          </tr >
          <tr >
            <td>2õ70</td>
            <td>155</td>
            <td>130</td>
            <td>100</td>
            <td>90</td>
            <td>75</td>
            <td>70</td>
          </tr >
          <tr >
            <td>2õ95</td>
            <td>180</td>
            <td>150</td>
            <td>120</td>
            <td>100</td>
            <td>85</td>
            <td>80</td>
          </tr >
          <tr >
            <td>2õ120</td>
            <td>200</td>
            <td>170</td>
            <td>135</td>
            <td>115</td>
            <td>105</td>
            <td>90</td>
          </tr >
          <tr >
            <td>2õ150</td>
            <td>225</td>
            <td>185</td>
            <td>150</td>
            <td>130</td>
            <td>110</td>
            <td>105</td>
          </tr >
          <tr >
            <td>3õ25</td>
            <td>115</td>
            <td>95</td>
            <td>75</td>
            <td>60</td>
            <td>55</td>
            <td>50</td>
          </tr >
          <tr >
            <td>3õ35</td>
            <td>135</td>
            <td>110</td>
            <td>85</td>
            <td>75</td>
            <td>65</td>
            <td>60</td>
          </tr >
          <tr >
            <td>3õ50</td>
            <td>155</td>
            <td>130</td>
            <td>100</td>
            <td>90</td>
            <td>75</td>
            <td>70</td>
          </tr >
          <tr >
            <td>3õ70</td>
            <td>180</td>
            <td>150</td>
            <td>120</td>
            <td>100</td>
            <td>90</td>
            <td>80</td>
          </tr >
          <tr >
            <td>3õ95</td>
            <td>205</td>
            <td>170</td>
            <td>135</td>
            <td>120</td>
            <td>100</td>
            <td>95</td>
          </tr >
          <tr >
            <td>3õ120</td>
            <td>230</td>
            <td>200</td>
            <td>160</td>
            <td>140</td>
            <td>115</td>
            <td>110</td>
          </tr >
          <tr >
            <td>3õ150</td>
            <td>250</td>
            <td>220</td>
            <td>180</td>
            <td>150</td>
            <td>125</td>
            <td>120</td>
          </tr >
          <tr >
            <td>3õ185</td>
            <td>280</td>
            <td>250</td>
            <td>195</td>
            <td>170</td>
            <td>140</td>
            <td>135</td>
          </tr >
          <tr >
            <td>3õ240</td>
            <td>325</td>
            <td>285</td>
            <td>220</td>
            <td>190</td>
            <td>155</td>
            <td>150</td>
          </tr >
          <tr >
            <td>3õ50+1õ25</td>
            <td>235</td>
            <td>205</td>
            <td>160</td>
            <td>140</td>
            <td>115</td>
            <td>110</td>
          </tr >
          <tr >
            <td>3õ70+1õ35</td>
            <td>280</td>
            <td>230</td>
            <td>185</td>
            <td>165</td>
            <td>135</td>
            <td>130</td>
          </tr >
          <tr >
            <td>3õ95+1õ50</td>
            <td>335</td>
            <td>280</td>
            <td>220</td>
            <td>190</td>
            <td>160</td>
            <td>150</td>
          </tr >
          <tr >
            <td>3õ120+1õ50</td>
            <td>370</td>
            <td>310</td>
            <td>250</td>
            <td>215</td>
            <td>180</td>
            <td>170</td>
          </tr >
          <tr >
            <td>3õ150+1õ70</td>
            <td>415</td>
            <td>340</td>
            <td>260</td>
            <td>230</td>
            <td>195</td>
            <td>190</td>
          </tr >
          <tr >
            <td>3õ185+1õ70</td>
            <td>450</td>
            <td>375</td>
            <td>300</td>
            <td>255</td>
            <td>210</td>
            <td>205</td>
          </tr >
        </table >
        <footnote>
          <p><id>1</id>  Òîêîâûå íàãðóçêè ïðèâåäåíû èñõîäÿ èç èñïîëüçîâàíèÿ: äëÿ òðåõæèëüíûõ êàáåëåé â "ïðÿìîì" íàïðàâëåíèè – îäíîé æèëû, â "îáðàòíîì" – äâóõ, äëÿ ÷åòûðåõæèëüíûõ êàáåëåé â "ïðÿìîì" è "îáðàòíîì" íàïðàâëåíèÿõ – ïî äâå æèëû, ðàñïîëîæåííûå êðåñòîîáðàçíî.</p>
        </footnote>
        
        <table border="1" width="100%">
          <enumeration>Òàáëèöà <id>7.5.10</id></enumeration>
          <title>Äîïóñòèìûé äëèòåëüíûé òîê ïîâûøåííî-ñðåäíåé ÷àñòîòû êàáåëåé ìàðêè ÑÃ íà íàïðÿæåíèå 1 êÂ ïðè îäíîôàçíîé íàãðóçêå<link type="footnote">*</link></title>
          <tr >
            <td rowspan="2">Ñå÷åíèå òîêîïðîâîäÿùèõ æèë, ìì<sup>2</sup></td >
            <td colspan="6">Òîêîâàÿ íàãðóçêà, À, ïðè ÷àñòîòå, Ãö</td >
          </tr >
          <tr >
            <td>500</td>
            <td>1000</td>
            <td>2500</td>
            <td>4000</td>
            <td>8000</td>
            <td>10000</td>
          </tr >
          <tr >
            <td>2õ25</td>
            <td>115</td>
            <td>95</td>
            <td>76</td>
            <td>70</td>
            <td>57</td>
            <td>55</td>
          </tr >
          <tr >
            <td>2õ35</td>
            <td>130</td>
            <td>110</td>
            <td>86</td>
            <td>75</td>
            <td>65</td>
            <td>60</td>
          </tr >
          <tr >
            <td>2õ50</td>
            <td>150</td>
            <td>120</td>
            <td>96</td>
            <td>90</td>
            <td>72</td>
            <td>70</td>
          </tr >
          <tr >
            <td>2õ70</td>
            <td>180</td>
            <td>150</td>
            <td>115</td>
            <td>105</td>
            <td>90</td>
            <td>85</td>
          </tr >
          <tr >
            <td>2õ95</td>
            <td>205</td>
            <td>170</td>
            <td>135</td>
            <td>120</td>
            <td>100</td>
            <td>95</td>
          </tr >
          <tr >
            <td>2õ120</td>
            <td>225</td>
            <td>190</td>
            <td>150</td>
            <td>130</td>
            <td>115</td>
            <td>105</td>
          </tr >
          <tr >
            <td>2õ150</td>
            <td>260</td>
            <td>215</td>
            <td>170</td>
            <td>150</td>
            <td>130</td>
            <td>120</td>
          </tr >
          <tr >
            <td>3õ25</td>
            <td>135</td>
            <td>110</td>
            <td>90</td>
            <td>75</td>
            <td>65</td>
            <td>60</td>
          </tr >
          <tr >
            <td>3õ35</td>
            <td>160</td>
            <td>125</td>
            <td>100</td>
            <td>90</td>
            <td>75</td>
            <td>70</td>
          </tr >
          <tr >
            <td>3õ50</td>
            <td>180</td>
            <td>150</td>
            <td>115</td>
            <td>105</td>
            <td>90</td>
            <td>85</td>
          </tr >
          <tr >
            <td>3õ70</td>
            <td>210</td>
            <td>170</td>
            <td>135</td>
            <td>120</td>
            <td>105</td>
            <td>95</td>
          </tr >
          <tr >
            <td>3õ95</td>
            <td>245</td>
            <td>195</td>
            <td>155</td>
            <td>140</td>
            <td>115</td>
            <td>110</td>
          </tr >
          <tr >
            <td>3õ120</td>
            <td>285</td>
            <td>230</td>
            <td>180</td>
            <td>165</td>
            <td>135</td>
            <td>130</td>
          </tr >
          <tr >
            <td>3õ150</td>
            <td>305</td>
            <td>260</td>
            <td>205</td>
            <td>180</td>
            <td>155</td>
            <td>145</td>
          </tr >
          <tr >
            <td>3õ185</td>
            <td>340</td>
            <td>280</td>
            <td>220</td>
            <td>200</td>
            <td>165</td>
            <td>160</td>
          </tr >
          <tr >
            <td>3õ240</td>
            <td>375</td>
            <td>310</td>
            <td>250</td>
            <td>225</td>
            <td>185</td>
            <td>180</td>
          </tr >
          <tr >
            <td>3õ50+1õ25</td>
            <td>290</td>
            <td>235</td>
            <td>185</td>
            <td>165</td>
            <td>135</td>
            <td>130</td>
          </tr >
          <tr >
            <td>3õ70+1õ35</td>
            <td>320</td>
            <td>265</td>
            <td>210</td>
            <td>190</td>
            <td>155</td>
            <td>150</td>
          </tr >
          <tr >
            <td>3õ95+1õ50</td>
            <td>385</td>
            <td>325</td>
            <td>250</td>
            <td>225</td>
            <td>190</td>
            <td>180</td>
          </tr >
          <tr >
            <td>3õ120+1õ50</td>
            <td>430</td>
            <td>355</td>
            <td>280</td>
            <td>250</td>
            <td>210</td>
            <td>200</td>
          </tr >
          <tr >
            <td>3õ150+1õ70</td>
            <td>470</td>
            <td>385</td>
            <td>310</td>
            <td>275</td>
            <td>230</td>
            <td>220</td>
          </tr >
          <tr >
            <td>3õ185+1õ70</td>
            <td>510</td>
            <td>430</td>
            <td>340</td>
            <td>300</td>
            <td>250</td>
            <td>240</td>
          </tr >
        </table >
        <footnote>
          <p><id>*</id> Ñì. ïðèìå÷àíèå ê òàáë. <link type="table">7.5.9</link>.</p>
        </footnote>

      <clause>
        <p><id>7.5.34</id>. Äèíàìè÷åñêàÿ ñòîéêîñòü ïðè òîêàõ ÊÇ æåñòêèõ òîêîïðîâîäîâ ÝÒÓ íà íîìèíàëüíûé òîê 10 êÀ è áîëåå äîëæíà áûòü ðàññ÷èòàíà ñ ó÷åòîì âîçìîæíîãî óâåëè÷åíèÿ ýëåêòðîìàãíèòíûõ ñèë â ìåñòàõ ïîâîðîòîâ è ïåðåñå÷åíèé øèí. Ïðè îïðåäåëåíèè ðàññòîÿíèé ìåæäó îïîðàìè òàêîãî òîêîïðîâîäà äîëæíà áûòü ïðîâåðåíà âîçìîæíîñòü âîçíèêíîâåíèÿ ÷àñòè÷íîãî èëè ïîëíîãî ðåçîíàíñà.</p>
      </clause>
      <clause>
        <p><id>7.5.35</id>. Äëÿ òîêîïðîâîäîâ ýëåêòðîòåðìè÷åñêèõ óñòàíîâîê â êà÷åñòâå èçîëèðóþùèõ îïîð øèííûõ ïàêåòîâ è ïðîêëàäîê ìåæäó íèìè â ýëåêòðè÷åñêèõ öåïÿõ ïîñòîÿííîãî è ïåðåìåííîãî òîêà ïðîìûøëåííîé, ïîíèæåííîé è ïîâûøåííî-ñðåäíåé ÷àñòîò íàïðÿæåíèåì äî 1 êÂ ðåêîìåíäóåòñÿ èñïîëüçîâàòü êîëîäêè èëè ïëèòû (ëèñòû) èç íåïðîïèòàííîãî àñáîöåìåíòà, â öåïÿõ íàïðÿæåíèåì îò 1 äî 1,6 êÂ – èç ãåòèíàêñà, ñòåêëîòåêñòîëèòà èëè òåðìîñòîéêèõ ïëàñòìàññ. Òàêèå èçîëÿöèîííûå ìàòåðèàëû â îáîñíîâàííûõ ñëó÷àÿõ äîïóñêàåòñÿ ïðèìåíÿòü è ïðè íàïðÿæåíèè äî 1 êÂ. Ïðè íàïðÿæåíèè äî 500 Â â ñóõèõ è íåïûëüíûõ ïîìåùåíèÿõ äîïóñêàåòñÿ èñïîëüçîâàòü ïðîïèòàííóþ (ïðîâàðåííóþ â îëèôå) áóêîâóþ èëè áåðåçîâóþ äðåâåñèíó. Äëÿ ýëåêòðîïå÷åé ñ óäàðíîé ðåçêîïåðåìåííîé íàãðóçêîé îïîðû (ñæèìû, ïðîêëàäêè) äîëæíû áûòü âèáðîñòîéêèìè (ïðè ÷àñòîòå êîëåáàíèé çíà÷åíèé äåéñòâóþùåãî òîêà 0,5-20 Ãö).</p>
        <p>Â êà÷åñòâå ìåòàëëè÷åñêèõ äåòàëåé ñæèìà øèííîãî ïàêåòà òîêîïðîâîäîâ íà 1,5 êÀ è áîëåå ïåðåìåííîãî òîêà ïðîìûøëåííîé ÷àñòîòû è íà ëþáûå òîêè ïîâûøåííî-ñðåäíåé, âûñîêîé è ñâåðõâûñîêîé ÷àñòîòû ðåêîìåíäóåòñÿ èñïîëüçîâàòü ãíóòûé ïðîôèëü Ï-îáðàçíîãî ñå÷åíèÿ èç ëèñòîâîé íåìàãíèòíîé ñòàëè. Äîïóñêàåòñÿ òàêæå ïðèìåíÿòü ñâàðíûå ïðîôèëè è ñèëóìèíîâûå äåòàëè (êðîìå ñæèìîâ äëÿ òÿæåëûõ ìíîãîïîëîñíûõ ïàêåòîâ).</p>
        <p>Äëÿ ñæèìà ðåêîìåíäóåòñÿ ïðèìåíÿòü áîëòû è øïèëüêè èç íåìàãíèòíûõ õðîìîíèêåëåâûõ, ìåäíî-öèíêîâûõ (ëàòóíü) ñïëàâîâ.</p>
        <p>Äëÿ òîêîïðîâîäîâ âûøå 1,6 êÂ â êà÷åñòâå èçîëèðóþùèõ îïîð äîëæíû ïðèìåíÿòüñÿ ôàðôîðîâûå èëè ñòåêëÿííûå îïîðíûå èçîëÿòîðû, ïðè÷åì ïðè òîêàõ 1,5 êÀ è áîëåå ïðîìûøëåííîé ÷àñòîòû è ïðè ëþáûõ òîêàõ ïîâûøåííî-ñðåäíåé, âûñîêîé è ñâåðõâûñîêîé ÷àñòîòû àðìàòóðà èçîëÿòîðîâ, êàê ïðàâèëî, äîëæíà áûòü àëþìèíèåâîé. Àðìàòóðà èçîëÿòîðîâ äîëæíà áûòü âûïîëíåíà èç íåìàãíèòíûõ (ìàëîìàãíèòíûõ) ìàòåðèàëîâ èëè çàùèùåíà àëþìèíèåâûìè ýêðàíàìè.</p>
        <p>Óðîâåíü ýëåêòðè÷åñêîé ïðî÷íîñòè èçîëÿöèè ìåæäó øèíàìè ðàçíîé ïîëÿðíîñòè (ðàçíûõ ôàç) øèííûõ ïàêåòîâ ñ ïðÿìîóãîëüíûìè èëè òðóá÷àòûìè ïðîâîäíèêàìè âòîðè÷íûõ òîêîïîäâîäîâ ýëåêòðîòåðìè÷åñêèõ óñòàíîâîê, ðàçìåùàåìûõ â ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ, äîëæåí ñîîòâåòñòâîâàòü ñòàíäàðòàì è/èëè ÒÓ íà îòäåëüíûå âèäû (òèïû) ýëåêòðîïå÷åé èëè ýëåêòðîíàãðåâàòåëüíûõ óñòðîéñòâ. Åñëè òàêèå äàííûå îòñóòñòâóþò, òî ïðè ââîäå óñòàíîâêè â ýêñïëóàòàöèþ äîëæíû áûòü îáåñïå÷åíû ïàðàìåòðû â ñîîòâåòñòâèè ñ òàáë. <link type="table">7.5.11</link>.</p>
        <p>Â êà÷åñòâå äîïîëíèòåëüíîé ìåðû ïî ïîâûøåíèþ íàäåæíîñòè ðàáîòû è îáåñïå÷åíèþ íîðìèðóåìîãî çíà÷åíèÿ ñîïðîòèâëåíèÿ èçîëÿöèè ðåêîìåíäóåòñÿ øèíû âòîðè÷íûõ òîêîïîäâîäîâ â ìåñòàõ ñæèìîâ äîïîëíèòåëüíî èçîëèðîâàòü èçîëÿöèîííûì ëàêîì èëè ëåíòîé, à ìåæäó êîìïåíñàòîðàìè ðàçíûõ ôàç (ðàçíîé ïîëÿðíîñòè) çàêðåïëÿòü èçîëÿöèîííûå ïðîêëàäêè, ñòîéêèå â òåïëîâîì è ìåõàíè÷åñêîì îòíîøåíèÿõ.</p>
      </clause>
      
      <table border="1" width="100%">
        <enumeration>Òàáëèöà <id>7.5.11</id></enumeration>
        <title>Ñîïðîòèâëåíèå èçîëÿöèè òîêîïðîâîäîâ âòîðè÷íûõ òîêîïîäâîäîâ</title>
        <tr >
          <td rowspan="2">Ìîùíîñòü çëåêòðîïå÷è èëè ýëåêòðîíàãðåâàòåëüíîãî óñòðîéñòâà, ÌÂ<symbol lang="math" name="mult"/>À</td >
          <td colspan="4">Íàèìåíüøåå ñîïðîòèâëåíèå èçîëÿöèè<link type="footnote">*</link>, êÎì, äëÿ òîêîïðîâîäîâ</td >
        </tr >
        <tr >
          <td>äî 1,0</td>
          <td>îò 1,0 äî 1,6</td>
          <td>îò 1,6 äî 3,0</td>
          <td>îò 3,0 äî 15</td>
        </tr >
        <tr >
          <td>Äî 5</td>
          <td>10</td>
          <td>20</td>
          <td>100</td>
          <td>500</td>
        </tr >
        <tr >
          <td>Îò 5 äî 25</td>
          <td>5</td>
          <td>10</td>
          <td>50</td>
          <td>250</td>
        </tr >
        <tr >
          <td>Îò 25</td>
          <td>2,5</td>
          <td>5</td>
          <td>25</td>
          <td>100</td>
        </tr >
      </table >
      <footnote>
        <p><id>*</id> Ñîïðîòèâëåíèå èçîëÿöèè ñëåäóåò èçìåðÿòü ìåãàîììåòðîì íà íàïðÿæåíèè 1,0 èëè 2,5 êÂ ïðè òîêîïðîâîäå, îòñîåäèíåííîì îò âûâîäîâ òðàíñôîðìàòîðà, ïðåîáðàçîâàòåëÿ, êîììóòàöèîííûõ àïïàðàòîâ, íàãðåâàòåëåé ñîïðîòèâëåíèÿ è ò. ï., ïðè ñíÿòûõ ýëåêòðîäàõ è øëàíãàõ ñèñòåìû âîäÿíîãî îõëàæäåíèÿ.</p>
      </footnote>
      
      <clause>
        <p><id>7.5.36</id>. Ðàññòîÿíèÿ â ñâåòó ìåæäó øèíàìè ðàçíîé ïîëÿðíîñòè (ðàçíûõ ôàç) æåñòêîãî òîêîïðîâîäà ïîñòîÿííîãî èëè ïåðåìåííîãî òîêà äîëæíû áûòü â ïðåäåëàõ, óêàçàííûõ â òàáë. <link type="table">7.5.12</link>, è îïðåäåëÿòüñÿ â çàâèñèìîñòè îò íîìèíàëüíîãî çíà÷åíèÿ åãî íàïðÿæåíèÿ, ðîäà òîêà è ÷àñòîòû.</p>
      </clause>
      
      <table border="1" width="100%">
        <enumeration>Òàáëèöà <id>7.5.12</id></enumeration>
        <title>Ðàññòîÿíèå â ñâåòó ìåæäó øèíàìè òîêîïðîâîäà âòîðè÷íîãî òîêîïîäâîäà<link type="footnote">1</link></title>
        <tr >
          <td rowspan="4">Ïîìåùåíèå, â êîòîðîì ïðîêëàäûâàåòñÿ òîêîïðîâîä</td >
          <td colspan="7">Ðàññòîÿíèå, ìì, â çàâèñèìîñòè îò ðîäà  òîêà, ÷àñòîòû è íàïðÿæåíèÿ òîêîïðîâîäîâ</td >
        </tr >
        <tr >
          <td colspan="2">Ïîñòîÿííûé</td >
          <td colspan="5">Ïåðåìåííûé</td >
        </tr >
        <tr >
          <td rowspan="2">äî 1,6 êÂ</td >
          <td rowspan="2">îò 1,6 äî 3 êÂ</td >
          <td colspan="2">0,05 êÃö</td >
          <td colspan="2">0,5-10 êÃö</td >
          <td>îò 10000 Ãö</td>
        </tr >
        <tr >
          <td>äî 1,6 êÂ</td>
          <td>îò 1,6 äî 3 êÂ</td>
          <td>äî 1,6 êÂ</td>
          <td>îò 1,6 äî 3 êÂ</td>
          <td>îò 1,6 äî 15 êÂ</td>
        </tr >
        <tr >
          <td>Ñóõîå íåïûëüíîå</td>
          <td>12-25</td>
          <td>30-130</td>
          <td>15-20</td>
          <td>25-30</td>
          <td>15-20</td>
          <td>25-30</td>
          <td>40-140</td>
        </tr >
        <tr >
          <td>Ñóõîå ïûëüíîå<link type="footnote">2</link></td >
          <td>16-30</td>
          <td>35-150</td>
          <td>20-25</td>
          <td>30-35</td>
          <td>20-25</td>
          <td>30-35</td>
          <td>45-150</td>
        </tr >
      </table >
      <footnote>
        <p><id>1</id> Ïðè âûñîòå øèíû äî 250 ìì; ïðè áîëüøåé âûñîòå ðàññòîÿíèå äîëæíî áûòü óâåëè÷åíî íà 5-10 ìì.</p>
      </footnote>
      <footnote>
        <p><id>2</id> Ïûëü íåïðîâîäÿùàÿ.</p>
      </footnote>

      <clause>
        <p><id>7.5.37</id>. Ìîñòîâûå, ïîäâåñíûå, êîíñîëüíûå è äðóãèå ïîäîáíûå êðàíû è òàëè, èñïîëüçóåìûå â ïîìåùåíèÿõ, ãäå íàõîäÿòñÿ óñòàíîâêè ýëåêòðîíàãðåâàòåëüíûõ óñòðîéñòâ ñîïðîòèâëåíèÿ ïðÿìîãî äåéñòâèÿ, äóãîâûõ ïå÷åé ïðÿìîãî íàãðåâà è êîìáèíèðîâàííîãî íàãðåâà - äóãîâûõ ïå÷åé ñîïðîòèâëåíèÿ ñ ïåðåïóñêîì ñàìîñïåêàþùèõñÿ ýëåêòðîäîâ áåç îòêëþ÷åíèÿ óñòàíîâîê, äîëæíû èìåòü èçîëèðóþùèå ïðîêëàäêè (îáåñïå÷èâàþùèå òðè ñòóïåíè èçîëÿöèè ñ ñîïðîòèâëåíèåì êàæäîé ñòóïåíè íå ìåíåå 0,5 ÌÎì), èñêëþ÷àþùèå âîçìîæíîñòü ñîåäèíåíèÿ ñ çåìëåé (÷åðåç êðþê èëè òðîñ ïîäúåìíî-òðàíñïîðòíûõ ìåõàíèçìîâ) ýëåìåíòîâ óñòàíîâêè, íàõîäÿùèõñÿ ïîä íàïðÿæåíèåì.</p>
      </clause>
      <clause>
        <p><id>7.5.38</id>. Ñèñòåìà âõîäÿùåãî  îõëàæäåíèÿ îáîðóäîâàíèÿ, àïïàðàòîâ è äðóãèõ ýëåìåíòîâ ýëåêòðîòåðìè÷åñêèõ óñòàíîâîê äîëæíà áûòü âûïîëíåíà ñ ó÷åòîì âîçìîæíîñòè êîíòðîëÿ çà ñîñòîÿíèåì îõëàæäàþùåé ñèñòåìû.</p>
        <p>Ðåêîìåíäóåòñÿ óñòàíîâêà ñëåäóþùèõ ðåëå: äàâëåíèÿ, ñòðóéíûõ è òåìïåðàòóðû (ïîñëåäíèõ äâóõ - íà âûõîäå âîäû èç îõëàæäàåìûõ åþ ýëåìåíòîâ) ñ ðàáîòîé èõ íà ñèãíàë. Â ñëó÷àå êîãäà ïðåêðàùåíèå ïðîòîêà èëè ïåðåãðåâ îõëàæäàþùåé âîäû ìîãóò ïðèâåñòè ê àâàðèéíîìó ïîâðåæäåíèþ ýëåìåíòîâ ÝÒÓ, äîëæíî áûòü îáåñïå÷åíî àâòîìàòè÷åñêîå îòêëþ÷åíèå óñòàíîâêè.</p>
        <p>Ñèñòåìà âîäîîõëàæäåíèÿ - ðàçîìêíóòàÿ (îò ñåòè âîäîïðîâîäà èëè îò ñåòè îáîðîòíîãî âîäîñíàáæåíèÿ ïðåäïðèÿòèÿ) èëè çàìêíóòàÿ (äâóõêîíòóðíàÿ ñ òåïëîîáìåííèêàìè), èíäèâèäóàëüíàÿ èëè ãðóïïîâàÿ - äîëæíà âûáèðàòüñÿ ñ ó÷åòîì òðåáîâàíèé ê êà÷åñòâó âîäû, óêàçàííûõ â ñòàíäàðòàõ èëè òåõíè÷åñêèõ óñëîâèÿõ íà îáîðóäîâàíèå ýëåêòðîòåðìè÷åñêîé óñòàíîâêè. </p>
        <p>Âîäîîõëàæäàåìûå ýëåìåíòû ýëåêòðîòåðìè÷åñêèõ óñòàíîâîê ïðè ðàçîìêíóòîé ñèñòåìå îõëàæäåíèÿ äîëæíû áûòü ðàññ÷èòàíû íà ìàêñèìàëüíîå 0,6 ÌÏà è ìèíèìàëüíîå 0,2 ÌÏà äàâëåíèå âîäû. Åñëè â ñòàíäàðòàõ èëè òåõíè÷åñêèõ óñëîâèÿõ íà îáîðóäîâàíèå íå ïðèâåäåíû äðóãèå íîðìàòèâíûå çíà÷åíèÿ, êà÷åñòâî âîäû, äîëæíî îòâå÷àòü òðåáîâàíèÿì:</p>
        <table border="1" width="100%">
          <tr >
            <td rowspan="2">Ïîêàçàòåëü</td>
            <td colspan="2">Âèä ñåòè-èñòî÷íèêà âîäîñíàáæåíèÿ</td >
          </tr >
          <tr >
            <td>Õîçÿéñòâåííî-ïèòüåâîé âîäîïðîâîä</td>
            <td>Ñåòü îáîðîòíîãî âîäîñíàáæåíèÿ ïðåäïðèÿòèÿ</td>
          </tr >
          <tr >
            <td colspan="3">Æåñòêîñòü, ìã<symbol lang="math" name="mult"/>ýêâ/ë, íå áîëåå:</td>
          </tr >
          <tr >
            <td><symbol name="tab"/>îáùàÿ</td>
            <td>7</td>
            <td>-</td>
          </tr >
          <tr >
            <td><symbol name="tab"/>êàðáîíàòíàÿ</td>
            <td>-</td>
            <td>5</td>
          </tr >
          <tr >
            <td colspan="3">Ñîäåðæàíèå, ìã/ë, íå áîëåå:</td>
          </tr >
          <tr >
            <td><symbol name="tab"/>âçâåøåííûõ âåùåñòâ (ìóòíîñòü)</td>
            <td>3</td>
            <td>100</td>
          </tr >
          <tr >
            <td><symbol name="tab"/>àêòèâíîãî õëîðà</td>
            <td>0,5</td>
            <td>Íåò</td>
          </tr >
          <tr >
            <td><symbol name="tab"/>æåëåçà</td>
            <td>0,3</td>
            <td>1,5</td>
          </tr >
          <tr >
            <td><symbol name="tab"/>ðÍ</td>
            <td>6,5-9,5</td>
            <td>7-8</td>
          </tr >
          <tr >
            <td>t, <symbol lang="math" name="degree"/>Ñ, íå áîëåå</td>
            <td>25</td>
            <td>30</td>
          </tr >
        </table >
        <p>Ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü ïîâòîðíîå èñïîëüçîâàíèå îõëàæäàþùåé âîäû íà äðóãèå òåõíîëîãè÷åñêèå íóæäû ñ óñòðîéñòâîì âîäîñáîðà è ïåðåêà÷êè.</p>
        <p>Â ñèñòåìàõ îõëàæäåíèÿ ýëåìåíòîâ ýëåêòðîòåðìè÷åñêèõ óñòàíîâîê, èñïîëüçóþùèõ âîäó èç ñåòè îáîðîòíîãî âîäîñíàáæåíèÿ, ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü ìåõàíè÷åñêèå ôèëüòðû äëÿ ñíèæåíèÿ ñîäåðæàíèÿ â âîäå âçâåøåííûõ ÷àñòèö.</p>
        <p>Ïðè âûáîðå èíäèâèäóàëüíîé çàìêíóòîé ñèñòåìû âîäîîõëàæäåíèÿ ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü ñõåìó âòîðè÷íîãî êîíòóðà öèðêóëÿöèè âîäû áåç ðåçåðâíîãî íàñîñà, ÷òîáû ïðè âûõîäå èç ñòðîÿ ðàáîòàþùåãî íàñîñà íà âðåìÿ, íåîáõîäèìîå äëÿ àâàðèéíîé îñòàíîâêè îáîðóäîâàíèÿ, èñïîëüçîâàëàñü âîäà èç ñåòè âîäîïðîâîäà.</p>
        <p>Ïðè ïðèìåíåíèè ãðóïïîâîé çàìêíóòîé ñèñòåìû âîäîîõëàæäåíèÿ ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü óñòàíîâêó îäíîãî èëè äâóõ ðåçåðâíûõ íàñîñîâ ñ àâòîìàòè÷åñêèì âêëþ÷åíèåì ðåçåðâà.</p>
      </clause>
      <clause>
        <p><id>7.5.39</id>. Ïðè îõëàæäåíèè ýëåìåíòîâ ýëåêòðîòåðìè÷åñêîé óñòàíîâêè, êîòîðûå ìîãóò íàõîäèòüñÿ ïîä íàïðÿæåíèåì, âîäîé ïî ïðîòî÷íîé èëè öèðêóëÿöèîííîé ñèñòåìå äëÿ ïðåäîòâðàùåíèÿ âûíîñà ïî òðóáîïðîâîäàì ïîòåíöèàëà, îïàñíîãî äëÿ îáñëóæèâàþùåãî ïåðñîíàëà, äîëæíû áûòü ïðåäóñìîòðåíû èçîëèðóþùèå øëàíãè (ðóêàâà). Ïîäàþùèé è ñëèâíîé êîíöû øëàíãà äîëæíû èìåòü ìåòàëëè÷åñêèå ïàòðóáêè, êîòîðûå äîëæíû áûòü çàçåìëåíû åñëè íåò îãðàæäåíèÿ, èñêëþ÷àþùèå ïðèêîñíîâåíèå ê íèì ïåðñîíàëà ïðè âêëþ÷åííîé óñòàíîâêå.</p>
        <p>Äëèíà èçîëèðóþùèõ øëàíãîâ âîäÿíîãî îõëàæäåíèÿ, ñîåäèíÿþùèõ ýëåìåíòû ðàçëè÷íîé ïîëÿðíîñòè, äîëæíà áûòü íå ìåíåå óêàçàííîé â òåõíè÷åñêîé äîêóìåíòàöèè çàâîäîâ - èçãîòîâèòåëåé îáîðóäîâàíèÿ; ïðè îòñóòñòâèè òàêèõ äàííûõ äëèíó ðåêîìåíäóåòñÿ ïðèíèìàòü ðàâíîé: ïðè íîìèíàëüíîì íàïðÿæåíèè äî 1,6 êÂ íå ìåíåå 1,5 ì äëÿ øëàíãîâ ñ âíóòðåííèì äèàìåòðîì äî 25 ìì è 2,5 ì - äëÿ øëàíãîâ ñ äèàìåòðîì áîëåå 25 ìì; ïðè íîìèíàëüíîì íàïðÿæåíèè âûøå 1,6 êÂ - 2,5 è 4 ì ñîîòâåòñòâåííî. Äëèíà øëàíãîâ íå íîðìèðóåòñÿ, åñëè ìåæäó øëàíãîì è ñòî÷íîé òðóáîé èìååòñÿ ðàçðûâ è ñòðóÿ âîäû ñâîáîäíî ïàäàåò â âîðîíêó.</p>
      </clause>
      <clause>
        <p><id>7.5.40</id>. ÝÒÓ, îáîðóäîâàíèå êîòîðûõ òðåáóåò îïåðàòèâíîãî îáñëóæèâàíèÿ íà âûñîòå 2 ì è áîëåå îò îòìåòêè ïîëà ïîìåùåíèÿ, äîëæíû ñíàáæàòüñÿ ðàáî÷èìè ïëîùàäêàìè, îãðàæäåííûìè ïåðèëàìè, ñ ïîñòîÿííûìè ëåñòíèöàìè. Ïðèìåíåíèå ïîäâèæíûõ (íàïðèìåð, òåëåñêîïè÷åñêèõ) ëåñòíèö íå äîïóñêàåòñÿ. Â çîíå, â êîòîðîé âîçìîæíî ïðèêîñíîâåíèå ïåðñîíàëà ê íàõîäÿùèìñÿ ïîä íàïðÿæåíèåì ÷àñòÿì îáîðóäîâàíèÿ, ïëîùàäêè, îãðàæäåíèÿ è ëåñòíèöû äîëæíû âûïîëíÿòüñÿ èç íåñãîðàåìûõ ìàòåðèàëîâ è èìåòü ïîêðûòèå èç äèýëåêòðè÷åñêîãî ìàòåðèàëà, íå ðàñïðîñòðàíÿþùåãî ãîðåíèå.</p>
      </clause>
      <clause>
        <p><id>7.5.41</id>. Íàñîñíî-àêêóìóëÿòîðíûå è ìàñëîíàïîðíûå óñòàíîâêè ñèñòåì ãèäðîïðèâîäà ýëåêòðîòåðìè÷åñêîãî îáîðóäîâàíèÿ, ñîäåðæàùèå 60 êã ìàñëà è áîëåå, äîëæíû ðàñïîëàãàòüñÿ â ïîìåùåíèÿõ, â êîòîðûõ îáåñïå÷èâàåòñÿ àâàðèéíîå óäàëåíèå ìàñëà è âûïîëíåíèå òðåáîâàíèé <link type="clause" dest="7.5.17" span="6">7.5.17 - 7.5.22</link>.</p>
      </clause>
      <clause>
        <p><id>7.5.42</id>. Ïðèìåíÿåìûå â ýëåêòðîòåðìè÷åñêèõ óñòàíîâêàõ ñîñóäû, ðàáîòàþùèå ïîä äàâëåíèåì âûøå 70 êÏà, óñòðîéñòâà, èñïîëüçóþùèå ñæàòûå ãàçû, à òàêæå êîìïðåññîðíûå óñòàíîâêè äîëæíû îòâå÷àòü òðåáîâàíèÿì äåéñòâóþùèõ ïðàâèë, óòâåðæäåííûõ Ãîñãîðòåõíàäçîðîì Ðîññèè.</p>
      </clause>
      <clause>
        <p><id>7.5.43</id>. Ãàçû èç âûõëîïà âàêóóì-íàñîñîâ ïðåäâàðèòåëüíîãî ðàçðåæåíèÿ, êàê ïðàâèëî, äîëæíû óäàëÿòüñÿ íàðóæó, âûïóñêàòü ýòèõ ãàçîâ â ïðîèçâîäñòâåííûå è òîìó ïîäîáíûå ïîìåùåíèÿ äîïóñêàåòñÿ òîëüêî, êîãäà ïðè ýòîì íå áóäóò íàðóøåíû ñàíèòàðíî-ãèãèåíè÷åñêèå òðåáîâàíèÿ ê âîçäóõó â ðàáî÷åé çîíå (ÑÑÁÒ <link type="external">ÃÎÑÒ 12.1.005-88</link>).</p>
      </clause>
      
   </section>
    
    <section>
      <title>Óñòàíîâêè äóãîâûõ ïå÷åé ïðÿìîãî, êîñâåííîãî äåéñòâèÿ è äóãîâûõ ïå÷åé ñîïðîòèâëåíèÿ</title>
      <keywords>
        <word>äóãîâàÿ ïå÷ü</word>
        <word>ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</word>
      </keywords>

      
      <clause>
        <p><id>7.5.44</id>. Ñèñòåìó ýëåêòðîñíàáæåíèÿ ïðåäïðèÿòèé ñ óñòàíîâêàìè äóãîâûõ ñòàëåïëàâèëüíûõ ïå÷åé ïåðåìåííîãî òîêà (ÄÑÏ) èëè (è) ïîñòîÿííîãî òîêà (ÄÑÏÏÒ) ñëåäóåò âûïîëíÿòü ñ ó÷åòîì îáÿçàòåëüíîãî îáåñïå÷åíèÿ íîðìèðóåìûõ <link type="external">ÃÎÑÒ 13109-97</link> çíà÷åíèé ïîêàçàòåëåé êà÷åñòâà ýëåêòðîýíåðãèè â ïèòàþùåé ýëåêòðè÷åñêîé ñåòè îáùåãî íàçíà÷åíèÿ, ê êîòîðîé ýòè óñòàíîâêè áóäóò ïðèñîåäèíåíû.</p>
        <p>Ñ öåëüþ îãðàíè÷åíèÿ ñîäåðæàíèÿ ãàðìîíèê íàïðÿæåíèÿ â ïèòàþùåé ñåòè îáùåãî íàçíà÷åíèÿ ðåêîìåíäóåòñÿ ðàññìàòðèâàòü òåõíèêî-ýêîíîìè÷åñêóþ öåëåñîîáðàçíîñòü ïðèìåíåíèÿ â óñòàíîâêàõ ÄÑÏÏÒ ïðåîáðàçîâàòåëåé ñ áîëüøèì ÷èñëîì ôàç âûïðÿìëåíèÿ, à ïðè ÷åòíîì ÷èñëå ïðåîáðàçîâàòåëüíûõ òðàíñôîðìàòîðîâ – âûïîëíåíèå ó ïîëîâèíû èç íèõ îáìîòêè ÂÍ ïî ñõåìå "çâåçäà" è ó âòîðîé ïîëîâèíû – "òðåóãîëüíèê".</p>
        <p>Ïå÷íûå ïîíèæàþùèå èëè ïðåîáðàçîâàòåëüíûå òðàíñôîðìàòîðû äóãîâûõ ñòàëåïëàâèëüíûõ ïå÷åé äîïóñêàåòñÿ ïðèñîåäèíÿòü ê ýëåêòðè÷åñêèì ñåòÿì îáùåãî íàçíà÷åíèÿ áåç âûïîëíåíèÿ ñïåöèàëüíûõ ðàñ÷åòîâ íà êîëåáàíèÿ íàïðÿæåíèÿ è ñîäåðæàíèÿ â íåì âûñøèõ ãàðìîíèê, åñëè ñîáëþäàåòñÿ óñëîâèå:</p>
        <equation src="img\equation-ch7-5--02.gif">
          <p>ãäå S<sub>T<sub>i</sub></sub> - íîìèíàëüíàÿ ìîùíîñòü ïå÷íîãî ïîíèæàþùåãî èëè ïðåîáðàçîâàòåëüíîãî òðàíñôîðìàòîðà, ÌÂ<symbol lang="math" name="mult"/>À; </p>
          <p>S<sub>k</sub> - ìîùíîñòü ÊÇ â ìåñòå ïðèñîåäèíåíèÿ óñòàíîâêè äóãîâûõ ïå÷åé ê ýëåêòðè÷åñêèì ñåòÿì îáùåãî íàçíà÷åíèÿ, ÌÂ<symbol lang="math" name="mult"/>À; </p>
          <p>n - ÷èñëî ïðèñîåäèíÿåìûõ óñòàíîâîê äóãîâûõ ïå÷åé;</p>
          <p>D – êîýôôèöèåíò ïðè óñòàíîâêàõ äóãîâûõ ñòàëåïëàâèëüíûõ ïå÷åé: ïåðåìåííîãî òîêà (ÄÑÏ), ðàâíûé 1, à ïîñòîÿííîãî òîêà (ÄÑÏÏÒ) – 2.</p>
        </equation>
        <p>Ïðè íåâûïîëíåíèè ýòîãî óñëîâèÿ äîëæíî áûòü ïðîâåðåíî ðàñ÷åòîì, íå ïðåâûøàþòñÿ ëè äîïóñòèìûå äåéñòâóþùèì ñòàíäàðòîì çíà÷åíèÿ êîëåáàíèé íàïðÿæåíèÿ è (èëè) ñîäåðæàíèÿ â íåì ãàðìîíèê ó ýëåêòðîïðèåìíèêîâ, ïîëó÷àþùèõ ïèòàíèå îò ýëåêòðè÷åñêîé ñåòè, ïðèñîåäèíåííîé ê äàííîé òî÷êå.</p>
        <p>Åñëè òðåáîâàíèÿ ñòàíäàðòà íå âûäåðæèâàþòñÿ, ñëåäóåò ïðèñîåäèíèòü óñòàíîâêè äóãîâûõ ñòàëåïëàâèëüíûõ ïå÷åé ê òî÷êå ñåòè ñ áîëüøåé ìîùíîñòüþ ÊÇ èëè îáåñïå÷èòü âûïîëíåíèå ñîîòâåòñòâóþùèõ ìåðîïðèÿòèé, íàïðèìåð, ïðåäóñìîòðåòü èñïîëüçîâàíèå ñèëîâûõ ôèëüòðîâ è (èëè) áûñòðîäåéñòâóþùåãî òèðèñòîðíîãî êîìïåíñàòîðà ðåàêòèâíîé ìîùíîñòè. Âàðèàíò âûáèðàåòñÿ â ñîîòâåòñòâèè ñ òåõíèêî-ýêîíîìè÷åñêèì îáîñíîâàíèåì.</p>
      </clause>
      <clause>
        <p><id>7.5.45</id>. Íà óñòàíîâêàõ äóãîâûõ ïå÷åé, ãäå ìîãóò ïðîèñõîäèòü ýêñïëóàòàöèîííûå ÊÇ, ðåêîìåíäóåòñÿ ïðèíèìàòü ìåðû ïî îãðàíè÷åíèþ âûçûâàåìûõ èìè òîë÷êîâ òîêà. Íà òàêèõ óñòàíîâêàõ òîë÷êè òîêà ÊÇ äîëæíû áûòü íå âûøå 3,5-êðàòíîãî çíà÷åíèÿ íîìèíàëüíîãî òîêà. Ïðè èñïîëüçîâàíèè ðåàêòîðîâ äëÿ îãðàíè÷åíèÿ òîêîâ ýêñïëóàòàöèîííûõ ÊÇ ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü âîçìîæíîñòü èõ øóíòèðîâàíèÿ ïðè ïëàâêå, êîãäà íå òðåáóåòñÿ èõ ïîñòîÿííîå âêëþ÷åíèå.</p>
      </clause>
      <clause>
        <p><id>7.5.46</id>. Äëÿ ïå÷íûõ òðàíñôîðìàòîðîâ (òðàíñôîðìàòîðíûõ àãðåãàòîâ) óñòàíîâîê äóãîâûõ ïå÷åé äîëæíû áûòü ïðåäóñìîòðåíû:</p>
        <list>
          <li><marker>1)</marker> ìàêñèìàëüíàÿ òîêîâàÿ çàùèòà áåç âûäåðæêè âðåìåíè îò äâóõ- è òðåõôàçíûõ ÊÇ â îáìîòêå è íà âûâîäàõ, îòñòðîåííàÿ îò òîêîâ ýêñïëóàòàöèîííûõ ÊÇ è áðîñêîâ íàìàãíè÷èâàþùåãî òîêà ïðè âêëþ÷åíèè óñòàíîâîê;</li>
          <li><marker>2)</marker> ãàçîâàÿ çàùèòà îò ïîâðåæäåíèÿ âíóòðè áàêà, ñîïðîâîæäàþùåãîñÿ âûäåëåíèåì ãàçà, è îò ïîíèæåíèÿ óðîâíÿ ìàñëà â áàêå;</li>
          <li><marker>3)</marker> çàùèòà îò îäíîôàçíûõ çàìûêàíèé íà çåìëþ â îáìîòêå è íà âûâîäàõ ïå÷íûõ òðàíñôîðìàòîðàõ, ïðèñîåäèíåííûõ ê ýëåêòðè÷åñêîé ñåòè ñ ýôôåêòèâíî çàçåìëåííîé íåéòðàëüþ;</li>
          <li>
            <p><marker>4)</marker> çàùèòà îò ïåðåãðóçîê äëÿ óñòàíîâîê âñåõ âèäîâ äóãîâûõ ïå÷åé. Äëÿ óñòàíîâîê äóãîâûõ ñòàëåïëàâèëüíûõ ïå÷åé ðåêîìåíäóåòñÿ ïðåäóñìàòðèâàòü çàùèòó ñ çàâèñèìîé îò òîêà õàðàêòåðèñòèêîé âûäåðæêè âðåìåíè. Çàùèòà äîëæíà äåéñòâîâàòü ñ ðàçíûìè âûäåðæêàìè âðåìåíè íà ñèãíàë è îòêëþ÷åíèå.</p>
            <p>Õàðàêòåðèñòèêè è âûäåðæêè âðåìåíè çàùèòû, êàê ïðàâèëî, äîëæíû âûáèðàòüñÿ ñ ó÷åòîì ñêîðîñòè ïîäúåìà ýëåêòðîäîâ ïðè ðàáîòå àâòîìàòè÷åñêîãî ðåãóëÿòîðà òîêà (ìîùíîñòè) äóãîâîé ïå÷è, ÷òîáû ýêñïëóàòàöèîííûå ÊÇ ñâîåâðåìåííî óñòðàíÿëèñü ïîäíÿòèåì ýëåêòðîäîâ è îòêëþ÷åíèå ïå÷íîãî âûêëþ÷àòåëÿ ïðîèñõîäèëî ëèøü ïðè îòêàçå èëè íåñâîåâðåìåííîé ðàáîòå ñ ðåãóëÿòîðà;</p>
          </li>
          <li><marker>5)</marker> çàùèòà îò ïîâûøåíèÿ òåìïåðàòóðû ìàñëà â ñèñòåìå îõëàæäåíèÿ ïå÷íîãî òðàíñôîðìàòîðà ñ èñïîëüçîâàíèåì òåìïåðàòóðíûõ äàò÷èêîâ ñ äåéñòâèåì íà ñèãíàë ïðè äîñòèæåíèè ìàêñèìàëüíî äîïóñòèìîé òåìïåðàòóðû è íà îòêëþ÷åíèå ïðè åå ïðåâûøåíèè;</li>
          <li><marker>6)</marker> çàùèòà îò íàðóøåíèÿ öèðêóëÿöèè ìàñëà è âîäû â ñèñòåìå îõëàæäåíèÿ ïå÷íîãî òðàíñôîðìàòîðà ñ äåéñòâèåì íà ñèãíàë – äëÿ ìàñëîâîäÿíîãî îõëàæäåíèÿ ïå÷íîãî òðàíñôîðìàòîðà ñ ïðèíóäèòåëüíîé öèðêóëÿöèåé ìàñëà è âîäû.</li>
        </list>
      </clause>
      <clause>
        <p><id>7.5.47</id>. Óñòàíîâêè äóãîâûõ ïå÷åé äîëæíû áûòü ñíàáæåíû èçìåðèòåëüíûìè ïðèáîðàìè äëÿ êîíòðîëÿ àêòèâíîé è ðåàêòèâíîé ïîòðåáëÿåìîé ýëåêòðîýíåðãèè, à òàêæå ïðèáîðàìè äëÿ êîíòðîëÿ çà òåõíîëîãè÷åñêèì ïðîöåññîì.</p>
        <p>Àìïåðìåòðû äîëæíû èìåòü ñîîòâåòñòâóþùèå ïåðåãðóçî÷íûå øêàëû. </p>
        <p>Íà óñòàíîâêàõ äóãîâûõ ïå÷åé ñîïðîòèâëåíèÿ ñ îäíîôàçíûìè ïå÷íûìè òðàíñôîðìàòîðàìè, êàê ïðàâèëî, äîëæíû óñòàíàâëèâàòüñÿ ïðèáîðû äëÿ èçìåðåíèÿ ôàçíûõ òîêîâ òðàíñôîðìàòîðîâ, à òàêæå äëÿ èçìåðåíèÿ è ðåãèñòðàöèè òîêîâ â ýëåêòðîäàõ. Íà óñòàíîâêàõ äóãîâûõ ñòàëåïëàâèëüíûõ ïå÷åé ðåêîìåíäóåòñÿ óñòàíàâëèâàòü ïðèáîðû, ðåãèñòðèðóþùèå 30-ìèíóòíûé ìàêñèìóì íàãðóçêè.</p>
      </clause>
      <clause>
        <p><id>7.5.48</id>. Ïðè ðàñïîëîæåíèè äóãîâûõ ïå÷åé íà ðàáî÷èõ ïëîùàäêàõ âûøå óðîâíÿ ïîëà öåõà ìåñòî ïîä ïëîùàäêàìè ìîæåò áûòü èñïîëüçîâàíî äëÿ ðàçìåùåíèÿ äðóãîãî îáîðóäîâàíèÿ ïå÷íûõ óñòàíîâîê (â òîì ÷èñëå ïå÷íûõ ïîäñòàíöèé) èëè äëÿ ðàçìåùåíèÿ ïóëüòîâîãî ïîìåùåíèÿ (ñ íàäåæíîé ãèäðîèçîëÿöèåé) áåç ïîñòîÿííîãî ïðåáûâàíèÿ ëþäåé.</p>
      </clause>
      <clause>
        <p><id>7.5.49</id>. Äëÿ èñêëþ÷åíèÿ âîçìîæíîñòè çàìûêàíèÿ ïðè ïåðåïóñêå ýëåêòðîäîâ äóãîâûõ ïå÷åé ñîïðîòèâëåíèÿ ïîìèìî èçîëÿöèîííîãî ïîêðûòèÿ íà ðàáî÷åé (ïåðåïóñêíîé) ïëîùàäêå (ñì. <link type="clause">7.5.40</link>) ñëåäóåò ïðåäóñìàòðèâàòü óñòàíîâêó ìåæäó ýëåêòðîäàìè ïîñòîÿííûõ ðàçäåëèòåëüíûõ èçîëèðóþùèõ ùèòîâ.</p>
      </clause>
      
   </section>
    
    <section>
      <title>Óñòàíîâêè èíäóêöèîííûå è äèýëåêòðè÷åñêîãî íàãðåâà</title>
      <keywords>
        <word>ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</word>
        <word>äâèãàòåëü-ãåíåðàòîðíûé ïðåîáðàçîâàòåëü</word>
        <word>èíäóêöèîííàÿ ïå÷ü</word>
        <word>ãåíåðàòîð</word>
        <word>òèðèñòîðíûé ïðåîáðàçîâàòåëü</word>
        <word>èîííûé ïðåîáðàçîâàòåëü</word>
      </keywords>

      
      <clause>
        <p><id>7.5.50</id>. Îáîðóäîâàíèå óñòàíîâîê èíäóêöèîííûõ è äèýëåêòðè÷åñêîãî íàãðåâà ñ òðàíñôîðìàòîðàìè, äâèãàòåëü-ãåíåðàòîðíûìè, òèðèñòîðíûìè è èîííûìè ïðåîáðàçîâàòåëÿìè èëè ëàìïîâûìè ãåíåðàòîðàìè è êîíäåíñàòîðàìè óñòàíàâëèâàåòñÿ, êàê ïðàâèëî, â îòäåëüíûõ ïîìåùåíèÿõ èëè, â îáîñíîâàííûõ ñëó÷àÿõ, íåïîñðåäñòâåííî â öåõå â òåõíîëîãè÷åñêîì ïîòîêå ïðîèçâîäñòâà êàòåãîðèé Ã è Ä ïî ñòðîèòåëüíûì íîðìàì è ïðàâèëàì; ñòðîèòåëüíûå êîíñòðóêöèè óêàçàííûõ îòäåëüíûõ ïîìåùåíèé äîëæíû èìåòü ïðåäåëû îãíåñòîéêîñòè íå íèæå çíà÷åíèé, ïðèâåäåííûõ â <link type="clause">7.5.22</link> äëÿ âíóòðèöåõîâûõ ïå÷íûõ (â òîì ÷èñëå ïðåîáðàçîâàòåëüíûõ) ïîäñòàíöèé ïðè êîëè÷åñòâå ìàñëà â íèõ ìåíåå 10 ò.</p>
      </clause>
      <clause>
        <p><id>7.5.51</id>. Äëÿ óëó÷øåíèÿ èñïîëüçîâàíèÿ òðàíñôîðìàòîðîâ è ïðåîáðàçîâàòåëåé â êîíòóðàõ èíäóêòîðîâ äîëæíû óñòàíàâëèâàòüñÿ êîíäåíñàòîðíûå áàòàðåè. Äëÿ îáëåã÷åíèÿ íàñòðîéêè â ðåçîíàíñ êîíäåíñàòîðíûå áàòàðåè â óñòàíîâêàõ ñî ñòàáèëèçèðóåìîé ÷àñòîòîé, êàê ïðàâèëî, ñëåäóåò ðàçäåëÿòü íà äâå ÷àñòè - ïîñòîÿííî âêëþ÷åííóþ è ðåãóëèðóåìóþ.</p>
      </clause>
      <clause>
        <p><id>7.5.52</id>. Âçàèìíîå ðàñïîëîæåíèå ýëåìåíòîâ óñòàíîâîê, êàê ïðàâèëî, äîëæíî îáåñïå÷èâàòü íàèìåíüøóþ äëèíó òîêîïðîâîäîâ ðåçîíàíñíûõ êîíòóðîâ â öåëÿõ óìåíüøåíèÿ àêòèâíîãî è èíäóêòèâíîãî ñîïðîòèâëåíèé.</p>
      </clause>
      <clause>
        <p><id>7.5.53</id>. Äëÿ öåïåé ïîâûøåííî-ñðåäíåé ÷àñòîòû, êàê óêàçàíî â <link type="clause">7.5.33</link>, ðåêîìåíäóåòñÿ ïðèìåíÿòü êîàêñèàëüíûå êàáåëè è òîêîïðîâîäû. Ïðèìåíåíèå êàáåëåé ñî ñòàëüíîé áðîíåé è ïðîâîäîâ â ñòàëüíûõ òðóáàõ äëÿ öåïåé ñ ïîâûøåííî-ñðåäíåé ÷àñòîòîé äî 10 êÃö äîïóñêàåòñÿ òîëüêî ïðè îáÿçàòåëüíîì èñïîëüçîâàíèè æèë îäíîãî êàáåëÿ èëè ïðîâîäîâ â îäíîé òðóáå äëÿ ïðÿìîãî è îáðàòíîãî íàïðàâëåíèé òîêà. Ïðèìåíåíèå êàáåëåé ñî ñòàëüíîé áðîíåé (çà èñêëþ÷åíèåì ñïåöèàëüíûõ êàáåëåé) è ïðîâîäîâ â ñòàëüíûõ òðóáàõ äëÿ öåïåé ñ ÷àñòîòîé áîëåå 10 êÃö íå äîïóñêàþòñÿ.</p>
        <p>Êàáåëè ñî ñòàëüíîé áðîíåé è ïðîâîäà â ñòàëüíûõ òðóáàõ, ïðèìåíÿåìûå â ýëåêòðè÷åñêèõ öåïÿõ ïðîìûøëåííîé, ïîâûøåííî-ñðåäíåé èëè ïîíèæåííîé ÷àñòîòû, äîëæíû ïðîêëàäûâàòüñÿ òàê, ÷òîáû áðîíÿ è òðóáû íå íàãðåâàëèñü îò âíåøíåãî ýëåêòðîìàãíèòíîãî ïîëÿ.</p>
      </clause>
      <clause>
        <p><id>7.5.54</id>. Äëÿ çàùèòû óñòàíîâîê îò ïîâðåæäåíèé ïðè "ïðîåäàíèè" òèãëÿ èíäóêöèîííûõ ïå÷åé (ëþáîé ÷àñòîòû) è ïðè íàðóøåíèè èçîëÿöèè ñåòåé ïîâûøåííî-ñðåäíåé, âûñîêîé è ñâåðõâûñîêîé ÷àñòîòû îòíîñèòåëüíî êîðïóñà (çåìëè) ðåêîìåíäóåòñÿ óñòðîéñòâî ýëåêòðè÷åñêîé çàùèòû ñ äåéñòâèåì íà ñèãíàë èëè îòêëþ÷åíèå.</p>
      </clause>
      <clause>
        <p><id>7.5.55</id>. Äâèãàòåëü-ãåíåðàòîðû óñòàíîâîê ÷àñòîòû 8 êÃö è áîëåå äîëæíû ñíàáæàòüñÿ îãðàíè÷èòåëÿìè õîëîñòîãî õîäà, îòêëþ÷àþùèìè âîçáóæäåíèå ãåíåðàòîðà âî âðåìÿ äëèòåëüíûõ ïàóç ìåæäó ðàáî÷èìè öèêëàìè, êîãäà îñòàíîâ äâèãàòåëü-ãåíåðàòîðîâ íåöåëåñîîáðàçåí.</p>
        <p>Äëÿ óëó÷øåíèÿ çàãðóçêè ïî âðåìåíè ãåíåðàòîðîâ ïîâûøåííî-ñðåäíåé è âûñîêîé ÷àñòîòû ðåêîìåíäóåòñÿ ïðèìåíÿòü ðåæèì "îæèäàíèÿ" òàì, ãäå ýòî äîïóñêàåòñÿ ïî óñëîâèÿì òåõíîëîãèè.</p>
      </clause>
      <clause>
        <p><id>7.5.56</id>. Óñòàíîâêè èíäóêöèîííûå è äèýëåêòðè÷åñêîãî íàãðåâà âûñîêîé ÷àñòîòû äîëæíû èìåòü ýêðàíèðóþùèå óñòðîéñòâà äëÿ îãðàíè÷åíèÿ óðîâíÿ íàïðÿæåííîñòè ýëåêòðîìàãíèòíîãî ïîëÿ íà ðàáî÷èõ ìåñòàõ äî çíà÷åíèé, îïðåäåëÿåìûõ äåéñòâóþùèìè ñàíèòàðíûìè ïðàâèëàìè.</p>
      </clause>
      <clause>
        <p><id>7.5.57</id>. Â ñóøèëüíûõ êàìåðàõ äèýëåêòðè÷åñêîãî íàãðåâà (âûñîêî÷àñòîòíûõ ñóøèëüíûõ óñòàíîâîê) ñ ïðèìåíåíèåì âåðòèêàëüíûõ ñåò÷àòûõ ýëåêòðîäîâ ñåòêè ñ îáåèõ ñòîðîí ïðîõîäîâ äîëæíû áûòü çàçåìëåíû.</p>
      </clause>
      <clause>
        <p><id>7.5.58</id>. Äâåðè áëîêîâ óñòàíîâîê èíäóêöèîííûõ è äèýëåêòðè÷åñêîãî íàãðåâà âûñîêîé ÷àñòîòû äîëæíû áûòü ñíàáæåíû áëîêèðîâêîé, ïðè êîòîðîé îòêðûâàíèå äâåðè âîçìîæíî ëèøü ïðè îòêëþ÷åíèè íàïðÿæåíèÿ âñåõ ñèëîâûõ öåïåé.</p>
      </clause>
      <clause>
        <p><id>7.5.59</id>. Øèðèíà ðàáî÷èõ ìåñò ó ùèòîâ óïðàâëåíèÿ äîëæíà áûòü íå ìåíåå 1,2 ì, à ó íàãðåâàòåëüíûõ óñòðîéñòâ ïëàâèëüíûõ ïå÷åé, íàãðåâàòåëüíûõ èíäóêòîðîâ (ïðè èíäóêöèîííîì íàãðåâå) è ðàáî÷èõ êîíäåíñàòîðîâ (ïðè äèýëåêòðè÷åñêîì íàãðåâå) - íå ìåíåå 0,8 ì.</p>
      </clause>
      <clause>
        <p><id>7.5.60</id>. Äâèãàòåëü-ãåíåðàòîðíûå ïðåîáðàçîâàòåëè ÷àñòîòû, ðàáîòàþùèå ñ óðîâíåì øóìà âûøå 80 äÁ, äîëæíû áûòü óñòàíîâëåíû â ýëåêòðîìàøèííûõ ïîìåùåíèÿõ, êîòîðûå îáåñïå÷èâàþò ñíèæåíèå øóìà äî óðîâíåé, äîïóñêàåìûõ äåéñòâóþùèìè ñàíèòàðíûìè íîðìàìè.</p>
        <p>Äëÿ óìåíüøåíèÿ âèáðàöèè äâèãàòåëü-ãåíåðàòîðîâ ñëåäóåò ïðèìåíÿòü âèáðîãàñÿùèå óñòðîéñòâà, îáåñïå÷èâàþùèå âûïîëíåíèå òðåáîâàíèÿ ñàíèòàðíûõ íîðì ê óðîâíþ âèáðàöèè.</p>
      </clause>
      
   </section>
    
    <section>
      <title>Óñòàíîâêè ïå÷åé ñîïðîòèâëåíèÿ ïðÿìîãî è êîñâåííîãî äåéñòâèÿ</title>
      <keywords>
        <word>ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</word>
        <word>ïå÷ü ñîïðîòèâëåíèÿ</word>
        <word>áëîêèðîâêà</word>
        <word>òîê óòå÷êè</word>
      </keywords>

      
      <clause>
        <p><id>7.5.61</id>. Ïå÷íûå ïîíèæàþùèå è ðåãóëèðîâî÷íûå ñóõèå òðàíñôîðìàòîðû (àâòîòðàíñôîðìàòîðû), à òàêæå òðàíñôîðìàòîðû ñ íåãîðþ÷åé æèäêîñòüþ è ïàíåëè óïðàâëåíèÿ (åñëè íà íèõ íåò ïðèáîðîâ, ÷óâñòâèòåëüíûõ ê ýëåêòðîìàãíèòíûì ïîëÿì) äîïóñêàåòñÿ óñòàíàâëèâàòü íåïîñðåäñòâåííî íà êîíñòðóêöèÿõ ñàìèõ ïå÷åé ñîïðîòèâëåíèÿ èëè â íåïîñðåäñòâåííîé áëèçîñòè îò íèõ.</p>
        <p>Óñòàíîâêè ýëåêòðîòåðìè÷åñêèõ óñòðîéñòâ ñîïðîòèâëåíèÿ ïðÿìîãî äåéñòâèÿ ñëåäóåò ïðèñîåäèíÿòü ê ýëåêòðè÷åñêîé ñåòè ÷åðåç ïîíèæàþùèå òðàíñôîðìàòîðû; àâòîòðàíñôîðìàòîðû ìîãóò èñïîëüçîâàòüñÿ â íèõ òîëüêî â êà÷åñòâå ðåãóëèðîâî÷íûõ, ïðèìåíåíèå èõ â êà÷åñòâå ïîíèæàþùèõ íå äîïóñêàåòñÿ.</p>
      </clause>
      <clause>
        <p><id>7.5.62</id>. Øèðèíà ïðîõîäîâ âîêðóã ýëåêòðîïå÷åé è ðàññòîÿíèÿ ìåæäó ýëåêòðîïå÷àìè, à òàêæå îò íèõ äî ùèòîâ è øêàôîâ óïðàâëåíèÿ âûáèðàþòñÿ â çàâèñèìîñòè îò òåõíîëîãè÷åñêèõ îñîáåííîñòåé óñòàíîâîê.</p>
        <p>Äîïóñêàåòñÿ óñòàíàâëèâàòü äâå ýëåêòðîïå÷è ðÿäîì áåç ïðîõîäà ìåæäó íèìè, åñëè ïî óñëîâèÿì ýêñïëóàòàöèè â íåì íåò íåîáõîäèìîñòè.</p>
      </clause>
      <clause>
        <p><id>7.5.63</id>. Ýëåêòðè÷åñêèå àïïàðàòû ñèëîâûõ öåïåé è ïèðîìåòðè÷åñêèå ïðèáîðû ðåêîìåíäóåòñÿ óñòàíàâëèâàòü íà ðàçäåëüíûõ ùèòàõ. Íà ïðèáîðû íå äîëæíû âîçäåéñòâîâàòü âèáðàöèè è óäàðû ïðè ðàáîòå êîììóòàöèîííûõ àïïàðàòîâ.</p>
        <p>Ïðè óñòàíîâêå ýëåêòðîïå÷åé â ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ, ãäå èìåþò ìåñòî âèáðàöèè èëè òîë÷êè, ïèðîìåòðè÷åñêèå è äðóãèå èçìåðèòåëüíûå ïðèáîðû äîëæíû ìîíòèðîâàòüñÿ íà ñïåöèàëüíûõ àìîðòèçàòîðàõ èëè ïàíåëè ùèòîâ ñ òàêèìè ïðèáîðàìè äîëæíû áûòü âíåñåíû â îòäåëüíûå ùèòîâûå ïîìåùåíèÿ (ïîìåùåíèÿ ÊÈÏèÀ).</p>
        <p>Ïàíåëè ùèòîâ ÊÈÏèÀ óñòàíîâîê ïå÷åé ñîïðîòèâëåíèÿ ðåêîìåíäóåòñÿ ðàñïîëàãàòü â îòäåëüíûõ ïîìåùåíèÿõ òàêæå â òåõ ñëó÷àÿõ, êîãäà ïðîèçâîäñòâåííûå ïîìåùåíèÿ ïûëüíûå, âëàæíûå èëè ñûðûå (ñì. ãë. <link type="section">1.1</link>).</p>
        <p>Íå äîïóñêàåòñÿ óñòàíîâêà ïàíåëåé ùèòîâ ñ ïèðîìåòðè÷åñêèìè ïðèáîðàìè (â ÷àñòíîñòè, ñ ýëåêòðîííûìè ïîòåíöèîìåòðàìè) â ìåñòàõ, ãäå îíè ìîãóò ïîäâåðãàòüñÿ ðåçêèì èçìåíåíèÿì òåìïåðàòóðû (íàïðèìåð, îêîëî âúåçäíûõ âîðîò öåõà).</p>
      </clause>
      <clause>
        <p><id>7.5.64</id>. Ñîâìåñòíàÿ ïðîêëàäêà â îäíîé òðóáå ïðîâîäîâ ïèðîìåòðè÷åñêèõ öåïåé è ïðîâîäîâ êîíòðîëüíûõ èëè ñèëîâûõ öåïåé, à òàêæå îáúåäèíåíèå óêàçàííûõ öåïåé â îäíîì êîíòðîëüíîì êàáåëå íå äîïóñêàþòñÿ.</p>
      </clause>
      <clause>
        <p><id>7.5.65</id>. Ïðîâîäà ïèðîìåòðè÷åñêèõ öåïåé ðåêîìåíäóåòñÿ ïðèñîåäèíÿòü ê ïðèáîðàì íåïîñðåäñòâåííî, íå çàâîäÿ èõ íà ñáîðêè çàæèìîâ ùèòîâ óïðàâëåíèÿ.</p>
        <p>Êîìïåíñàöèîííûå ïðîâîäà ïèðîìåòðè÷åñêèõ öåïåé îò òåðìîïàð ê ýëåêòðè÷åñêèì ïðèáîðàì (â òîì ÷èñëå ê ìèëëèâîëüòìåòðàì) äîëæíû áûòü ýêðàíèðîâàíû îò èíäóêöèîííûõ íàâîäîê è ýêðàíû çàçåìëåíû, à ýêðàíèðóþùåå óñòðîéñòâî ïî âñåé äëèíå íàäåæíî ñîåäèíåíî â ñòûêàõ.</p>
      </clause>
      <clause>
        <p><id>7.5.66</id>. Îêîíöåâàíèå ïðîâîäîâ è êàáåëåé, ïðèñîåäèíÿåìûõ íåïîñðåäñòâåííî ê íàãðåâàòåëÿì ýëåêòðîïå÷åé, ñëåäóåò âûïîëíÿòü îïðåññîâêîé íàêîíå÷íèêîâ, çàæèìíûìè êîíòàêòíûìè ñîåäèíåíèÿìè, ñâàðêîé èëè ïàéêîé òâåðäûì ïðèïîåì.</p>
      </clause>
      <clause>
        <p><id>7.5.67</id>. Â óñòàíîâêàõ ïå÷åé ñîïðîòèâëåíèÿ ìîùíîñòüþ 100 êÂò è áîëåå ðåêîìåíäóåòñÿ óñòàíàâëèâàòü ïî îäíîìó àìïåðìåòðó íà êàæäóþ çîíó íàãðåâà. Äëÿ ïå÷åé ñ êåðàìè÷åñêèìè íàãðåâàòåëÿìè, êàê ïðàâèëî, ñëåäóåò óñòàíàâëèâàòü àìïåðìåòðû íà êàæäóþ ôàçó.</p>
      </clause>
      <clause>
        <p><id>7.5.68</id>. Äëÿ óñòàíîâîê ïå÷åé ñîïðîòèâëåíèÿ ìîùíîñòüþ 100 êÂò è áîëåå ñëåäóåò ïðåäóñìàòðèâàòü óñòàíîâêó ñ÷åò÷èêîâ àêòèâíîé ýíåðãèè (ïî îäíîìó íà ïå÷ü).</p>
      </clause>
      <clause>
        <p><id>7.5.69</id>. Â óñòàíîâêàõ ïå÷åé ñîïðîòèâëåíèÿ êîñâåííîãî äåéñòâèÿ ñ ðó÷íîé çàãðóçêîé â ðàáî÷åå ïðîñòðàíñòâî ìàòåðèàëà (èçäåëèé) äîëæíû èñïîëüçîâàòüñÿ ýëåêòðîïå÷è, êîíñòðóêöèÿ êîòîðûõ èñêëþ÷àåò âîçìîæíîñòü ñëó÷àéíîãî ïðèêîñíîâåíèÿ îáñëóæèâàþùåãî ïåðñîíàëà ê òîêîâåäóùèì ÷àñòÿì, íàõîäÿùèìñÿ ïîä íàïðÿæåíèåì âûøå 50 Â.</p>
        <p>Åñëè â óêàçàííûõ ïå÷àõ âåðîÿòíîñòü òàêîãî ïðèêîñíîâåíèÿ íå èñêëþ÷åíà, òî ñëåäóåò èëè áëîêèðîâàòü çàãðóçî÷íûå äâåðöû (êðûøêè), ÷òîáû èñêëþ÷èòü èõ îòêðûòèå äî ñíÿòèÿ íàïðÿæåíèÿ, èëè ïðèíèìàòü äðóãèå ìåðû, ãàðàíòèðóþùèå ýëåêòðîáåçîïàñíîñòü.</p>
      </clause>
      <clause>
        <p><id>7.5.70</id>. Â óñòàíîâêàõ ïðÿìîãî íàãðåâà, ðàáîòàþùèõ ïðè íàïðÿæåíèè âûøå 50 Â ïåðåìåííîãî òîêà èëè âûøå 110 Â ïîñòîÿííîãî òîêà, ðàáî÷àÿ ïëîùàäêà, íà êîòîðîé íàõîäÿòñÿ îáîðóäîâàíèå óñòàíîâêè è îáñëóæèâàþùèé ïåðñîíàë, äîëæíà áûòü èçîëèðîâàíà îò çåìëè. Äëÿ óñòàíîâîê íåïðåðûâíîãî äåéñòâèÿ, ãäå ïîä íàïðÿæåíèåì íàõîäÿòñÿ ñìàòûâàþùèå è íàìàòûâàþùèå óñòðîéñòâà, ïî ãðàíèöàì èçîëèðîâàííîé îò çåìëè ðàáî÷åé ïëîùàäêè äîëæíû áûòü ïîñòàâëåíû çàùèòíûå ñåòêè èëè ñòåíêè, èñêëþ÷àþùèå âîçìîæíîñòü âûáðîñà ðàçìàòûâàåìîé ëåíòû èëè ïðîâîëîêè çà ïðåäåëû ïëîùàäêè.</p>
        <p>Êðîìå òîãî, òàêèå óñòàíîâêè äîëæíû ñíàáæàòüñÿ óñòðîéñòâîì êîíòðîëÿ èçîëÿöèè ñ äåéñòâèåì íà ñèãíàë.</p>
      </clause>
      <clause>
        <p><id>7.5.71</id>. Ïðè ïðèìåíåíèè â óñòàíîâêàõ ïðÿìîãî íàãðåâà æèäêîñòíûõ êîíòàêòîâ, âûäåëÿþùèõ òîêñè÷íûå èëè ðåçêîïàõíóùèå ïàðû èëè âîçãîíû, äîëæíû áûòü îáåñïå÷åíû ãåðìåòè÷íîñòü êîíòàêòíûõ óçëîâ è íàäåæíîå óëàâëèâàíèå ïàðîâ è âîçãîíîâ.</p>
      </clause>
      <clause>
        <p><id>7.5.72</id>. Òîê óòå÷êè â óñòàíîâêàõ ïðÿìîãî íàãðåâà äîëæåí ñîñòàâëÿòü íå áîëåå 0,2% íîìèíàëüíîãî òîêà óñòàíîâêè.</p>
      </clause>
      
    </section>
    
    <section>
      <title>Ýëåêòðîííî-ëó÷åâûå óñòàíîâêè</title>
      <keywords>
        <word>ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</word>
        <word>ýëåêòðîííî-ëó÷åâàÿ óñòàíîâêà</word>
        <word>óðîâåíü èçëó÷åíèÿ</word>
      </keywords>

      
      <clause>
        <p><id>7.5.73</id>. Ïðåîáðàçîâàòåëüíûå àãðåãàòû ýëåêòðîííî-ëó÷åâûõ óñòàíîâîê, ïðèñîåäèíÿåìûå ê ïèòàþùåé ýëåêòðè÷åñêîé ñåòè íàïðÿæåíèåì äî 1 êÂ, äîëæíû èìåòü çàùèòó îò ïðîáîåâ èçîëÿöèè öåïåé íèçøåãî íàïðÿæåíèÿ è ýëåêòðè÷åñêîé ñåòè, âûçâàííûõ íàâåäåííûìè çàðÿäàìè â ïåðâè÷íûõ îáìîòêàõ ïîâûøàþùèõ òðàíñôîðìàòîðîâ, à òàêæå çàùèòó îò ÊÇ âî âòîðè÷íîé îáìîòêå.</p>
      </clause>
      <clause>
        <p><id>7.5.74</id>. Ýëåêòðîííî-ëó÷åâûå óñòàíîâêè äîëæíû èìåòü çàùèòó îò æåñòêîãî è ìÿãêîãî ðåíòãåíîâñêîãî èçëó÷åíèÿ, îáåñïå÷èâàþùóþ ïîëíóþ ðàäèàöèîííóþ áåçîïàñíîñòü, ïðè êîòîðîé óðîâåíü èçëó÷åíèÿ íà ðàáî÷èõ ìåñòàõ íå äîëæåí ïðåâûøàòü çíà÷åíèé, äîïóñêàåìûõ äåéñòâóþùèìè íîðìàòèâíûìè äîêóìåíòàìè äëÿ ëèö, íå ðàáîòàþùèõ ñ èñòî÷íèêàìè èîíèçèðóþùèõ èçëó÷åíèé.</p>
        <p>Äëÿ çàùèòû îò êîììóòàöèîííûõ ïåðåíàïðÿæåíèé ïðåîáðàçîâàòåëüíûå àãðåãàòû äîëæíû îáîðóäîâàòüñÿ ðàçðÿäíèêàìè, óñòàíàâëèâàåìûìè íà ñòîðîíå âûñøåãî íàïðÿæåíèÿ.</p>
      </clause>
      
    </section>
    
    <section>
      <title>Èîííûå è ëàçåðíûå óñòàíîâêè</title>
      <keywords>
        <word>ýëåêòðîòåðìè÷åñêàÿ óñòàíîâêà</word>
        <word>èîííàÿ óñòàíîâêà</word>
        <word>ëàçåðíàÿ óñòàíîâêà</word>
      </keywords>
      
      <clause>
        <p><id>7.5.75</id>. Èîííûå è ëàçåðíûå óñòàíîâêè äîëæíû êîìïîíîâàòüñÿ, à âõîäÿùèå â èõ ñîñòàâ áëîêè ðàçìåùàòüñÿ ñ ó÷åòîì ìåð, îáåñïå÷èâàþùèõ ïîìåõîóñòîé÷èâîñòü óïðàâëÿþùèõ è èçìåðèòåëüíûõ öåïåé ýòèõ óñòàíîâîê îò ýëåêòðîìàãíèòíîãî âîçäåéñòâèÿ, âûçûâàåìîãî ôëóêòóàöèåé ãàçîâîãî ðàçðÿäà, îáóñëîâëèâàþùåé õàðàêòåð èçìåíåíèÿ íàãðóçêè èñòî÷íèêà ïèòàíèÿ.</p>
      </clause>
    </section>
    
</section>
